# Electrical Engineering Suite — change log

App version V3.11 · service-worker cache `electrical-tools-gh-v3-7-0`

## V3.11 — coordination guidance, flow diagrams and the chart on reports
- Protection Coordination: both PDF reports (detailed and 1-page) now carry the time-current chart with its legend, so the printed study shows the curves it judges.
- Protection Coordination: a nine-step coordination procedure added to the tool's Basis tab and to the Protection Coordination topic in the home Help.
- Every tool's help — the "How to use" tab and its home Help topic — now opens with a calculation-flow block diagram of the steps that sizing or study follows.

## V3.10 — two report depths everywhere
- Every tool's Export tab now offers **Detailed PDF report** and **1-page PDF report**. The detailed sheet is the full study; the 1-page sheet drops the inputs block, the supporting tables and the charts, keeping the verdict and the headline results.
- Switchgear Sizing, Arc Flash Estimator and Protection Coordination had no printable report at all. Each now has one: checks with build-up and supplier comparison; incident energy with shock boundaries and the calculation; device pairs with key figures and the margin table.
- The preview header names which depth is on screen.

## V3.9.6 — licence and ownership
- Terms of use screen on first launch: ownership, permitted use, access, engineering responsibility, no warranty, limitation of liability, data handling, breach and governing law (India). Acceptance is stored per browser, so it appears once.
- The terms screen takes an optional name. It is reachable afterwards from the Terms button at the foot of Home, where the name can be changed.
- Every exported report, CSV and shared summary now carries: Generated by EES <version> · © 2026 Tarun Goel · Licensed for authorised use only · User: <name> · Results must be independently verified before use in engineering decisions.
- LICENSE file added for the repository; `/*!` copyright headers added to engine.js and protlib.js in the form a minifier preserves.
- React and ReactDOM MIT notice shown on the terms screen.
- Four fingerprint records seeded into the equipment libraries. Existing installs receive them without losing their own edits: libraries are now topped up by id rather than replaced.
- Fixed before release: the generator fingerprint had been given an id already in use, so the top-up skipped it and no install would have carried it.

## V3.9.5
- The save button read "Save case" in Protection Coordination, Short Circuit Calculator and Arc Flash Estimator while the other eight tools read "Save Project". One action, one name: it is Save Project everywhere.

## V3.9.4
- Protection Coordination: the largest motor on a Power feeder now asks only for starting current and duration. Starting power factor is gone; the peak load and the start are added arithmetically, which is the conservative case a feeder setting should survive.
- Protection Coordination: the switchboard overlay is per feeder. Each Power feeder gets its own button at the foot of the Result tab, named for that feeder's tag — "Show TR-1 INCOMER on chart" — off until switched on, and each board draws in its own colour. The single tick box at the top of the Result tab is gone.
- Save Project now stays pinned at the top of the Result tab in every tool while the result scrolls. It had been nested inside a short button group in eight of them, so it only stuck within that group. Save Case and Save Project were the same action under two names; the button reads Save Project everywhere.

## V3.9.3
- Every label inside an SVG drawing was invisible, across six tools: the coordination chart's axis values, the switchgear arrangement's bus and section labels, the single-line diagrams in RoCoF/Nadir, Transient Analysis and CPP Sizer, and the source glyphs in the Short Circuit Calculator. The text was present in the markup but painted nothing on screen. Labels are now built as real SVG text and render everywhere.

## V3.9.2
- iPhone: the bare strip under the bottom tab bar is gone. The PWA shell is now pinned to the viewport itself instead of sizing a padded body by percentage.
- Protection Coordination: a Power feeder now takes the peak load on its bus, the bus power factor, and the largest motor that starts there with its starting current, duration and starting power factor. The setting is checked to pick up above the peak load and to ride through the combined current for the start duration, and a Switchboard loading overlay can be switched on from the Result tab to show it on the chart.
- Protection Coordination: the relay curve list is IEC 60255-151 (Long Time / Standard / Very / Extremely Inverse, Definite Time) and the time setting reads Time multiplier TMS. The list had still been offering the IEEE C37.112 shapes with a time dial. Same correction in the Arc Flash Estimator device block and the Protection Settings library note.
- Protection Coordination chart: decade labels on both axes raised to 11 px bold and the 2 / 5 sub-division labels to 9 px, so the values can be read on a phone.
- Save case now sits at the top of the Result tab in every tool and stays pinned while the result scrolls. Short Circuit Calculator's copy moved off the Export tab; Arc Flash and Protection Coordination gained one.
- Short Circuit Calculator: the Export tab no longer rendered the Calculate step panes underneath it.

### Still to come
- Detailed PDF report and 1-page PDF report as separate buttons on every tool's Export tab.

## V3.9.1
- Protection Coordination Help: the Basis page opens with an "In this case" block listing the formulas actually in play — the IEC shape and constants of every relay in the chain, and the equation behind each overlay switched on.
- Coordination Basis references corrected to IEC 60255-151 for the inverse-time equations (the entry still read IEEE C37.112).

## V3.9
- Relay curves changed from IEEE C37.112 to IEC 60255-151: Long Time Inverse (k = 120, α = 1), Standard Inverse (k = 0.14, α = 0.02), Very Inverse (k = 13.5, α = 1) and Extremely Inverse (k = 80, α = 2), with t = TMS · k / ((I/Is)^α − 1). The relay time setting is now the time multiplier TMS, not a time dial, and the suggested-settings search steps TMS in 0.05 increments. Protection Settings library entries and all worked examples reseeded accordingly.
- Protection Coordination: motor full-load current is calculated from the nameplate (kW, voltage, power factor, efficiency) and shown as a read-only field — it can no longer be typed over.
- Home Help section: every tool topic now carries a Formulas used block listing the equations behind it, grouped by stage. The Protection Coordination topic and the in-tool Basis page both carry the IEC curve constants.

### Migration note
A saved case or library entry created before V3.9 keeps its numeric time setting, which is now read as TMS. A relay saved with a time dial of 3 will read TMS 3 and plot far slower than intended — check and reset the time setting on any case carried over.

## V3.8
- Bottom tab bars now grow into the device safe area instead of reserving blank space under them, so the last row of buttons sits lower and the bar background fills the strip. Applied to every tool.
- Home screen no longer holds a flexible gap above the theme picker — the content runs straight through to the footer.
- Protection Coordination chart carries marked scales: long ticks and bold labels on every decade, short ticks with light labels on the 2 and 5 sub-divisions, on both axes.
- Protection Coordination Help now lists the formula for every curve type — the three IEEE C37.112 inverse shapes with their constants, definite time, instantaneous, MCCB long-time, short-time with I²t in and out, instantaneous, thermal-magnetic, the gG fuse band and the motor overload class.
- Launch animation runs for 2 seconds.
- CPP Sizer icon redrawn from the supplied sketch: generator with its coupling mark, turbine, HRSG and stack on a ground line. Updated on the launcher and in the tool header.
- All overlay reference curves in Protection Coordination now start switched off; changing the feeder type only clears the ones that no longer apply.

## V3.7 — shorter input tabs
- Number fields now pair two to a line in Protection Coordination, Arc Flash Estimator, Motor Starting Voltage Drop, CPP Sizer and Generator Operating Point. Fields with long labels, help text or a derived value underneath keep a full row, and selects, checkboxes and text areas still span the width. Touch targets stay at 44-46 px.
- Protection Coordination device tabs carry a read-only chip strip at the top — device class, current settings, motor full-load current and relay model, or transformer rating and voltages — so the figures can be checked without scrolling back.

## V3.6
- Help button added to Short Circuit, Motor Starting, Arc Flash and Protection Coordination, each with How to use, Basis and Assumptions, matching the other tools.
- Home Help section completed: Short Circuit Calculator, Transient Analysis, Arc Flash Estimator and Protection Coordination added, so all eleven tools and the libraries are covered.
- Arc Flash and Protection Coordination: History moved off the header — it lives on the bottom tab bar only.
- Protection Coordination: selecting a relay thermal curve now shows that relay's thermal formula with each term defined and a worked trip time at six times full load.
- Protection Coordination: Study settings moved from the Downstream tab to the top of the Result tab; the third-device option moved to the bottom of the Upstream tab.

## V3.5

### Protection Coordination — feeder types
- Each position now carries a feeder type. Downstream offers Motor, Transformer or Power feeder; the middle and upstream positions offer Transformer primary or Power feeder only, since a motor can only sit at the bottom of a chain.
- Protective device choices are now Relay 50/51, MCCB LSIG and HRC fuse at every position, picked from the library or entered by hand.
- A motor feeder takes a nameplate block: rated output, voltage, power factor, efficiency, full-load current (or derived from kW), locked-rotor multiple and start time. The starting envelope and hot thermal curve follow those figures, and the overlay panel stops asking for them twice.
- With Relay 50/51 on a motor feeder, the relay's own thermal curve can be selected — ABB REM, Siemens 7UM, Easergy P3M32, SEL-710, Schneider LTMR or SEPAM M87 — each seeded with its heating time constant and permitted overload, editable, plotted as an IEC 60255-8 thermal replica against the prior load.
- A transformer-primary feeder takes rating, impedance and both winding voltages. The damage curve is referred from the primary current to the chart base, which is always the downstream device's voltage (taken from the motor nameplate when the downstream feeder is a motor).
- Chart base voltage is shown on the current axis.

### Libraries
- The Protection Settings editor now states what each generic curve is modelled on, including the MCCB T-M reference (thermal-magnetic moulded-case breaker of the Schneider NSX / ABB Tmax XT class) and the LSIG reference (Micrologic / Ekip class electronic trip unit).

## V3.4

### Arc Flash Estimator
- 22 kV and 33 kV switchgear presets (conductor gap 222 mm / 254 mm, working distance 910 mm / 1000 mm) and matching 22/33 kV voltage chips.
- Calculate / Export / History bottom tab bar, in line with the other tools.
- CSV export of the whole study, including the calculation trace, shock boundaries and PPE category.
- Third worked example seeded: SS-33 33 kV switchgear, 51 element at 0.4 s.

### Protection Coordination
- Optional third device in the chain. Every consecutive pair is checked on its own and listed with its tightest margin; the worst pair drives the verdict and the one-click fixes.
- Reference overlays: motor hot thermal curve from manually entered ×FLC/second points, motor starting at 100 % volts, motor starting at a reduced start voltage, and a transformer energising inrush point.
- Feeder-device check against whichever reference curves are switched on, with suggested settings. A motor feeder must sit above the starting curve and below the hot thermal curve; a transformer feeder must sit below the damage curve and ride through inrush.
- Overlay reference curve controls now sit on the Downstream tab alongside the inputs they drive.
- Result tab has a Show on chart picker — every device and active overlay can be hidden or shown, all on by default.
- Calculate / Export / History bottom tab bar, with a dedicated Export tab (CSV, share summary, save case).
- Chart retheming: white plot ground, green dotted log grid, blue solid downstream, black dash-dot middle device, red dashed upstream, and separate colours for each reference overlay.
- Worked examples reseeded: 11 kV three-device chain with inrush, 11 kV motor feeder with thermal and 80 % V start, LV MCCB vs ACB.

### Icons
- Redrawn for Motor Starting (motor with inrush trace), Protection Coordination (concave TCC pair), Generator Operating Point (G with capability curve), Switchgear Sizing (panel plan view), CPP Sizer (turbine, HRSG, stack), RoCoF (frequency nadir plot), Transient Analysis (damped oscillation), Arc Flash Estimator (bus arc with boundary).
- Each tool's own header icon now matches its launcher icon; the Protection Settings library row matches the Coordination glyph.

## Earlier in this cycle
- Reverse-solve tabs on Cable Sizing (minimum size, maximum load) and Motor Starting Voltage Drop (largest motor startable).
- Short Circuit: phase-to-phase fault toggle, centred switchboard tags in the single line diagram, manual board voltage entry.
- Protection Settings library (renamed from Devices), read by both new tools and written back to by Coordination.

## Notes
- Device curves are generic models (gG fuses, MCCB I²t bands). Check manufacturer curves before issuing a production study.
- Motor hot thermal seed points are a generic withstand shape — replace them with the motor's own thermal sheet.
