<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>Motor Starting Voltage Drop Calculator</title>
<style>
:root{
  /* Rev J — Professional engineering dashboard palette (navy on grey) */
  --n900:#0B1F3F;--n800:#1B3A6B;--n750:#1E4D8C;--n700:#2558A8;
  --n600:#3366AF;--n500:#5B82BE;--n400:#A6BDDA;--n300:#CBD9E7;
  --n200:#DDE5EF;--n150:#E2E8F0;
  /* Clean grey surfaces */
  --n100:#F4F6F8;--n50:#F8FAFC;
  /* Neutral borders */
  --brd:#D0D7DE;--brd-l:#E2E8F0;--border-dark:#B0B9C4;
  /* Text */
  --txt-primary:#1A2332;--txt-secondary:#4A5568;--txt-muted:#8896A5;
  --t1:#1A2332;--t2:#4A5568;--t3:#8896A5;
  --white:#fff;--gray:#4A5568;--gray-l:#F3F4F6;
  /* RAG — unchanged for engineering clarity */
  --pass:#1E7B46;--pass-l:#DCFCE7;--pass-b:#BBF7D0;
  --warn:#92400E;--warn-l:#FEF3C7;--warn-b:#FDE68A;
  --fail:#B42318;--fail-l:#FEE2E2;--fail-b:#FCA5A5;
  /* Accents (not used in VD tool but defined for consistency) */
  --amb600:#9A6B3F;--r600:#9A4040;
}
/* Rev K — Simple/Advanced mode toggle */
/* Rev P — Basic/Advanced mode-specific action buttons */
.basic-only{display:none}
body.simple-mode .basic-only{display:inline-block}
body.simple-mode .hdr-acts-row .btn:not(.basic-only){display:none}
/* Rev P — Mode switch per Cable Sizing screenshots */
.mode-switch{display:inline-flex;border-radius:2px;overflow:hidden;margin-right:0;vertical-align:middle;box-shadow:0 0 0 1px rgba(255,255,255,.25)}
.mode-switch button{min-width:90px;height:30px;padding:0 14px;border:none;font-size:12px;font-weight:700;letter-spacing:.4px;text-transform:uppercase;cursor:pointer;transition:all .15s;background:rgba(255,255,255,0.08);color:rgba(255,255,255,0.60)}
.mode-switch button:not(.active):hover{background:rgba(255,255,255,0.18);color:#fff}
.mode-switch button[data-mode="simple"].active{background:#2E8B57;color:#fff}
.mode-switch button[data-mode="advanced"].active{background:#C27C2C;color:#fff}
/* Simple mode: hide everything non-essential via class markers */
body.simple-mode .hide-in-simple,
body.simple-mode .case-strip,
body.simple-mode .motor-strip:not(.thev-strip),
body.simple-mode .kpi-grp-hdr,
body.simple-mode #scenarioBar,
body.simple-mode #panel-contingency,
body.simple-mode #panel-dcf,
body.simple-mode #panel-methodCmp,
body.simple-mode #panel-sweep,
body.simple-mode #panel-seqMotor,
body.simple-mode #panel-scenCmp,
body.simple-mode #panel-methodTabs,
body.simple-mode #dash-netChars,
body.simple-mode #dash-thev,
body.simple-mode #dash-imped,
body.simple-mode .basis-btn-wrap{display:none !important}
/* Simple mode: 3 KPIs in a row instead of 4 */
body.simple-mode .kpi-row.r4{grid-template-columns:repeat(3, 1fr)}
/* Simple mode: hide extra sources (beyond #0) and extra stages (beyond #1) */
body.simple-mode .blk-card:not(:first-child),
body.simple-mode .stg-card:nth-child(n+3){display:none !important}
/* Simple mode: a visible helper strip explaining what the user sees */
.simple-note{display:none;background:#FEF3C7;border:1px solid #FDE68A;border-left:3px solid var(--warn);padding:7px 11px;font-size:11px;color:var(--txt-primary);margin-bottom:10px;border-radius:2px}
body.simple-mode .simple-note{display:block}
/* Rev L — Dedicated Simple-mode layout */
.simple-container{display:none}
body.simple-mode .simple-container{display:block}
body.simple-mode .two-col{display:none}
/* Rev Z — Basic mode: 3-column layout (narrow Inputs | SLD | Results) */
.simple-grid{display:grid;grid-template-columns:340px 450px minmax(0, 1fr);gap:12px;align-items:start}
.simple-inputs-col{display:flex;flex-direction:column;gap:10px}
.simple-sld-section{background:#fff;border:1px solid var(--brd);border-radius:2px;padding:12px;text-align:center;position:sticky;top:calc(var(--hdr-h, 62px) + 8px)}
.simple-sld-section .simple-sec-ttl{margin:0 0 6px;padding:0;border:none;font-size:11.5px}
@media (max-width: 1400px){
  .simple-grid{grid-template-columns:320px 420px minmax(0, 1fr);gap:10px}
}
@media (max-width: 1200px){
  .simple-grid{grid-template-columns:1fr;align-items:stretch}
  .simple-sld-section{position:static;top:auto}
}
@media (max-width: 900px){.simple-grid{grid-template-columns:1fr}}
.simple-results-col{display:flex;flex-direction:column;gap:10px}
.simple-card-num{display:inline-block;width:18px;height:18px;line-height:18px;text-align:center;background:#fff;color:var(--n800);border-radius:2px;font-weight:700;margin-right:7px;font-size:11px}
/* Overall verdict strip */
/* Rev Q — verdict strip: PASS/FAIL as TEXT ONLY per spec (no fills) */
.verdict-strip{display:flex;align-items:center;gap:14px;padding:10px 14px;border-radius:2px;margin-bottom:12px;border-left:4px solid var(--n800);background:var(--white);border-top:1px solid var(--brd);border-right:1px solid var(--brd);border-bottom:1px solid var(--brd)}
.verdict-strip.pass{border-left-color:var(--pass)}
.verdict-strip.pass .verdict-value{color:var(--pass)}
.verdict-strip.warn{border-left-color:var(--warn)}
.verdict-strip.warn .verdict-value{color:var(--warn)}
.verdict-strip.fail{border-left-color:var(--fail)}
.verdict-strip.fail .verdict-value{color:var(--fail)}
.verdict-strip .verdict-label{color:var(--t2)}
.verdict-strip .verdict-sub{color:var(--t2)}
.verdict-strip .verdict-label{font-size:10.5px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;opacity:.8}
.verdict-strip .verdict-value{font-size:18px;font-weight:800;letter-spacing:.5px}
.verdict-strip .verdict-sub{font-size:11px;opacity:.85;margin-left:auto;font-weight:600}
/* Simple section title */
.simple-sec-ttl{font-size:10.5px;font-weight:700;color:var(--n800);letter-spacing:.5px;text-transform:uppercase;padding:6px 0 4px;border-bottom:1px solid var(--brd);margin:12px 0 8px;display:flex;align-items:center;gap:6px}
.simple-sec-ttl:first-child{margin-top:0}
.simple-sec-ttl.clickable{cursor:pointer;user-select:none}
.simple-sec-ttl.clickable:hover{color:var(--n600)}
/* Summary of Results table */
.simple-summary{width:100%;border-collapse:collapse;font-size:11.5px;font-variant-numeric:tabular-nums}
.simple-summary thead th{background:var(--n800);color:#fff;padding:6px 10px;font-weight:700;font-size:11px;text-transform:uppercase;letter-spacing:.5px;text-align:left}
.simple-summary thead th:nth-child(2),.simple-summary thead th:nth-child(3){text-align:right}
.simple-summary thead th:nth-child(4){text-align:center}
.simple-summary tbody tr{border-bottom:1px solid var(--brd-l)}
.simple-summary tbody tr:nth-child(even){background:#F8FAFC}
.simple-summary tbody td{padding:6px 10px;color:var(--n800);font-weight:600;font-variant-numeric:tabular-nums}
.simple-summary tbody td:nth-child(1){font-weight:400;color:var(--txt-secondary)}
.simple-summary tbody td:nth-child(2),.simple-summary tbody td:nth-child(3){text-align:right}
.simple-summary tbody td:nth-child(4){text-align:center;font-weight:800;font-size:12.5px}
.simple-summary tbody td.v-pass{color:var(--pass)}
.simple-summary tbody td.v-warn{color:var(--warn)}
.simple-summary tbody td.v-fail{color:var(--fail)}
/* Mini SLD */
.simple-sld-wrap{background:var(--n50);border:1px solid var(--brd);border-radius:2px;padding:10px;overflow-x:auto}
.simple-sld{display:block;width:100%;max-width:420px;height:620px;margin:0 auto}
/* Supporting Calculations */
.simple-support{padding:9px 11px;background:var(--n50);border-radius:2px;border:1px solid var(--brd-l);font-size:11px;line-height:1.6;color:var(--txt-primary)}
.simple-support b{color:var(--n800)}
.simple-support .supp-row{display:flex;justify-content:space-between;gap:12px;padding:3px 0;border-bottom:1px dotted var(--brd-l)}
.simple-support .supp-row:last-child{border-bottom:none}
.simple-support .supp-row .supp-k{color:var(--txt-secondary)}
.simple-support .supp-row .supp-v{color:var(--n800);font-weight:600;font-variant-numeric:tabular-nums}
.simple-support h4{font-size:10.5px;font-weight:700;color:var(--n800);text-transform:uppercase;letter-spacing:.4px;margin:9px 0 4px}
.simple-support h4:first-child{margin-top:0}
/* Mode toggle: placed at top-left of hdr-btns (natural flex order) */
.mode-switch{margin-right:auto}
*{box-sizing:border-box;margin:0;padding:0}
body{font-family:'Segoe UI',system-ui,Arial,sans-serif;background:var(--n100);color:var(--t1);font-size:13px;line-height:1.4}

/* ────────── HEADER ────────── */
.page-hdr{background:var(--n800);color:var(--white);padding:0;position:sticky;top:0;z-index:200;border-bottom:3px solid #C27C2C}
body.simple-mode .page-hdr{border-bottom-color:#2E8B57}
/* Rev P — Single-row header layout */
.hdr-top{display:flex;align-items:flex-start;gap:14px;background:var(--n800);padding:10px 16px}
body.simple-mode .hdr-bottom{display:none}
body.simple-mode .hdr-top{border-bottom-color:#2E8B57}
.hdr-brand-block{display:flex;flex-direction:column;gap:0;flex:1;min-width:0;padding:0 8px;line-height:1.25}
.hdr-brand-block .hb-title{font-size:15px;font-weight:700;color:#fff;letter-spacing:.2px;line-height:1.1;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.hdr-brand-block .hb-sub{font-size:10.5px;color:rgba(255,255,255,0.75);line-height:1.3;white-space:nowrap;overflow:hidden;text-overflow:ellipsis}
.hdr-acts-row{display:flex;gap:7px;align-items:center;flex-wrap:nowrap}
.hdr-acts-row .btn{height:28px;padding:0 13px;border:1px solid rgba(255,255,255,0.30);background:transparent;color:rgba(255,255,255,0.90);font-weight:600;font-size:11.5px;border-radius:2px;cursor:pointer;white-space:nowrap;line-height:26px;letter-spacing:.1px}
.hdr-acts-row .btn.btn-white{background:#fff;color:var(--n800);border-color:rgba(255,255,255,0.28)}
.hdr-acts-row .btn.btn-white:hover{background:#F0F3F7}
.hdr-acts-row .btn:hover{background:rgba(255,255,255,0.12);color:#fff}
/* Rev W — View-switching tabs: hide calculator content when non-calc view active */
body.view-active-library #simpleContainer, body.view-active-library .two-col{display:none !important}
body.view-active-basis #simpleContainer, body.view-active-basis .two-col{display:none !important}
.library-tbl{font-size:11.5px}
.library-tbl th{text-align:left;border:1px solid var(--brd)}
.library-tbl td{padding:5px 8px;border:1px solid var(--brd);font-variant-numeric:tabular-nums}
.library-tbl tbody tr:nth-child(even){background:#F8FAFC}
.library-tbl tbody tr:hover{background:#FEF3C7}
.library-tbl tbody td:first-child{font-weight:700;color:var(--n800)}
.library-tbl tbody td:not(:first-child){text-align:right;color:#0B3D91;font-weight:600}

/* Rev W — Date now below mode toggle (left-stack); old far-right clock hidden */
.hdr-clock-right{display:none}
/* Rev X — Date now above action buttons on right */
.hdr-right-stack{display:flex;flex-direction:column;align-items:flex-end;gap:4px}
.hdr-right-stack .hb-date{font:10.5px Consolas,monospace;color:rgba(255,255,255,0.72);letter-spacing:.2px}

/* Rev V — Secondary row (scenarios/tabs) matching Cable Sizing style */
.hdr-bottom{display:flex;align-items:center;gap:14px;background:var(--n900);padding:5px 16px;min-height:34px;border-top:1px solid rgba(255,255,255,0.08)}
.hdr-br-left{flex:1;display:flex;align-items:center;gap:7px;flex-wrap:wrap;min-width:0}
.hdr-br-right{display:flex;align-items:center;gap:18px;flex-shrink:0}
.hdr-br-label{font-size:9.5px;font-weight:700;color:rgba(255,255,255,0.50);letter-spacing:.7px;text-transform:uppercase;margin-right:4px}
.hdr-br-pills{display:flex;gap:4px;flex-wrap:wrap}
.scen-pill{padding:3px 11px;border-radius:2px;font-size:11px;font-weight:600;color:rgba(255,255,255,0.75);background:rgba(255,255,255,0.07);cursor:pointer;white-space:nowrap;display:inline-flex;align-items:center;gap:5px;border:1px solid transparent}
.scen-pill:hover{background:rgba(255,255,255,0.14);color:#fff}
.scen-pill.active{background:#fff;color:var(--n800)}
.scen-pill .pill-dot{display:inline-block;width:6px;height:6px;background:#C27C2C;border-radius:50%}
.scen-pill.active .pill-dot{background:#C27C2C}
.hdr-br-btn{height:22px;padding:0 10px;background:transparent;border:1px solid rgba(255,255,255,0.30);color:rgba(255,255,255,0.85);font-size:10.5px;font-weight:600;border-radius:2px;cursor:pointer;white-space:nowrap;display:inline-flex;align-items:center;gap:4px}
.hdr-br-btn.hdr-br-newbtn{border-style:dashed}
.hdr-br-btn:hover{background:rgba(255,255,255,0.10);color:#fff}
.hdr-br-btn .info-i{background:rgba(255,255,255,0.15);color:#fff}
.hdr-tab{font-size:11px;color:rgba(255,255,255,0.55);cursor:pointer;padding:4px 0;letter-spacing:.2px}
.hdr-tab.active{color:#fff;font-weight:600;border-bottom:2px solid #fff}
.hdr-tab:hover:not(.active){color:rgba(255,255,255,0.95)}
.hdr-br-empty{font-size:10.5px;color:rgba(255,255,255,0.45);font-style:italic}
.hdr-clock-block{display:none}
.hdr-date{font-size:10px;color:var(--n300);font-weight:600;letter-spacing:.3px}
.hdr-time{font-size:18px;font-weight:800;color:var(--white);letter-spacing:1px;font-variant-numeric:tabular-nums}
.hdr-bottom{display:flex;align-items:center;gap:12px;flex-wrap:wrap;padding:7px 20px 7px 16px;border-top:1px solid rgba(255,255,255,.1)}
.page-hdr h1{font-size:14px;font-weight:700;flex:1;color:var(--n200)}
.hdr-btns{display:flex;gap:6px;flex-wrap:wrap}
.btn{padding:5px 12px;border-radius:2px;font-size:11px;font-weight:700;cursor:pointer;border:1px solid;transition:all .15s;white-space:nowrap}
.btn-primary{background:var(--n600);border-color:var(--n600);color:var(--white)}
.btn-primary:hover{background:var(--n750);border-color:var(--n750)}
.btn-outline{background:transparent;border-color:var(--n400);color:var(--n300)}
.btn-outline:hover{background:var(--n700)}
.btn-sm{padding:3px 9px;font-size:10.5px}

/* ────────── LAYOUT ────────── */
.outer{max-width:1600px;margin:0 auto;padding:8px 12px 12px;display:flex;flex-direction:column;gap:8px}
.two-col{display:grid;grid-template-columns:300px 1fr;gap:12px;align-items:start}
.sidebar{display:flex;flex-direction:column;gap:10px;position:sticky;top:calc(var(--hdr-h, 100px) + 8px);align-self:start;max-height:calc(100vh - var(--hdr-h, 100px) - 20px);overflow:auto}
.main-col{display:flex;flex-direction:column;gap:12px}
.card{background:var(--white);border-radius:2px;border:1px solid var(--brd)}
.card-hdr{background:var(--n800);color:var(--white);padding:5px 12px;font-size:10.5px;font-weight:700;letter-spacing:.6px;text-transform:uppercase;border-radius:2px 2px 0 0;display:flex;align-items:center;gap:8px}
.card-hdr.l2{background:var(--n750)}
.card-hdr.l3{background:var(--n700)}
.card-hdr span.flex1{flex:1}
.card-hdr .hdr-act{font-size:9px;font-weight:400;letter-spacing:0;opacity:.85;cursor:pointer;text-transform:none;padding:2px 7px;border:1px solid rgba(255,255,255,.4);border-radius:2px}
.card-hdr .hdr-act:hover{background:rgba(255,255,255,.15)}
.card-body{padding:10px 12px}

/* ────────── INPUTS ────────── */
/* Rev AB — Fixed-width input containers so all boxes share the same left edge */
/* Rev AC — Single-row inputs: label-left, input-right, 130px fixed input width, label wraps if needed */
.ir{display:flex;align-items:center;gap:8px;margin-bottom:6px}
.ir label{flex:1 1 0;min-width:0;font-size:11px;color:var(--gray);line-height:1.3}
.ir-w{flex:0 0 130px;display:flex;align-items:center;gap:4px}
.ir-w input,.ir-w select{flex:1 1 0;min-width:0;width:100%}
.ir-w .unit{flex:0 0 auto;color:var(--t3);font-size:10.5px;min-width:16px;text-align:left}
/* Rev AC — Paired inputs: label ABOVE input to prevent text clash in narrow columns */
.ir-pair{display:flex;gap:8px;margin:0 0 8px;align-items:stretch}
.ir-pair .ir{flex:1 1 0;min-width:0;margin:0;display:flex;flex-direction:column;gap:2px;align-items:stretch}
.ir-pair .ir label{font-size:10.5px;flex:none;color:var(--gray);white-space:nowrap;overflow:visible;line-height:1.3}
.ir-pair .ir .ir-w{flex:none;width:100%;display:flex;align-items:center;gap:4px}
.ir-pair .ir .ir-w input,.ir-pair .ir .ir-w select{flex:1 1 0;min-width:0;width:100%}
input[type=number],input[type=text]{height:24px;padding:0 7px;border:1px solid var(--brd);border-radius:2px;font-size:12px;background:#FFFBE6;color:#0B3D91;font-weight:600;font-variant-numeric:tabular-nums;transition:border .15s;line-height:22px}
input[type=number]{text-align:right}
input[type=number]{width:76px;text-align:right}
input[type=text]{width:118px;text-align:left}
input:focus{outline:none;border-color:var(--n600);background:#FEF3C7}
.unit{font-size:9px;color:var(--n400);min-width:46px;white-space:nowrap}
select{height:24px;padding:0 7px;border:1px solid var(--brd);border-radius:2px;font-size:12px;background:#FFFBE6;color:#0B3D91;font-weight:600;line-height:22px}

/* ────────── SCENARIOS ────────── */
.scen-row{display:flex;gap:6px;align-items:center;margin-bottom:0;flex-wrap:wrap}
.scen-tag{display:inline-block;padding:3px 10px;border-radius:2px;font-size:10.5px;font-weight:700;cursor:pointer;border:1px solid var(--brd);background:var(--white);color:var(--n800)}
.scen-tag.active{background:var(--n800);border-color:var(--n800);color:var(--white)}

/* ────────── SOURCE MACHINE BLOCK CARDS ────────── */
.blk-wrap{display:flex;flex-direction:column;gap:7px}
.blk-card{border:1px solid var(--brd);border-radius:2px;overflow:hidden;transition:opacity .2s}
.blk-card.disabled{opacity:.45}
.blk-hdr{display:flex;align-items:center;gap:6px;padding:5px 9px;background:var(--n150);border-bottom:1px solid var(--n200)}
.blk-hdr label{font-size:11px;font-weight:700;color:var(--n800);flex:1}
.blk-hdr select{font-size:10.5px;padding:1px 5px;width:auto;height:22px}
.blk-body{padding:7px 9px}
.blk-body .ir{margin-bottom:4px}
.blk-body .ir label{font-size:10.5px}
.blk-grid2{display:grid;grid-template-columns:1fr 1fr;gap:3px 8px;margin-top:4px;padding-top:5px;border-top:1px dashed var(--n200)}
.blk-grid2 .ir{margin-bottom:0}
.blk-grid2 .ir label{font-size:10px}
.blk-grid2 input[type=number]{width:60px}
.blk-sub-hdr{font-size:9.5px;font-weight:700;color:var(--n600);text-transform:uppercase;letter-spacing:.5px;margin-top:5px;padding-top:5px;border-top:1px dashed var(--n200);margin-bottom:3px}

/* ────────── METHOD TABS ────────── */
.tabs{display:flex;gap:3px;background:var(--n800);border-radius:2px 2px 0 0;padding:0 4px}
.tab{padding:9px 20px;background:transparent;border:none;color:var(--n300);font-size:12px;font-weight:700;cursor:pointer;border-radius:2px 2px 0 0;letter-spacing:.4px;transition:all .15s;position:relative;top:1px}
.tab:hover{color:var(--n200);background:rgba(255,255,255,.05)}
.tab.active{background:var(--white);color:var(--n800);border-bottom:3px solid var(--n500)}

/* ────────── KPIs ────────── */
.kpi-grid{display:flex;flex-direction:column;gap:9px}
.kpi-grp-hdr{font-size:9px;font-weight:700;color:var(--n600);letter-spacing:.7px;text-transform:uppercase;margin-bottom:2px}
.kpi-row{display:grid;gap:9px}
.kpi-row.r3{grid-template-columns:repeat(3,1fr)}
.kpi-row.r4{grid-template-columns:repeat(4,1fr)}
.kpi{border-radius:2px;padding:10px 12px;border:1px solid var(--brd);background:#F1F5F9;position:relative}
.kpi-name{font-size:11px;font-weight:700;color:var(--n800);line-height:1.2;margin-bottom:7px;text-transform:uppercase;letter-spacing:.3px}
.kpi-dual{display:flex;gap:8px;align-items:flex-end}
.kpi-dual-col{flex:1}
.kpi-dual-lbl{font-size:8.5px;color:var(--n600);font-weight:700;text-transform:uppercase;letter-spacing:.3px;margin-bottom:2px}
.kpi-valrow{display:flex;align-items:baseline;gap:3px}
.kv{font-size:21px;font-weight:700;color:var(--n800);line-height:1;font-variant-numeric:tabular-nums}
.ku{font-size:10px;color:var(--n600);font-weight:600}

.kpi.pass .kv,.kpi.pass .kpi-name{color:var(--pass)}

.kpi.warn .kv,.kpi.warn .kpi-name{color:var(--warn)}

.kpi.fail .kv,.kpi.fail .kpi-name{color:var(--fail)}
.badge{display:inline-block;padding:2px 7px;border-radius:2px;font-size:9.5px;font-weight:700;margin-top:4px}
.badge.pass{background:var(--pass-l);color:var(--pass);border:1px solid var(--pass-b)}
.badge.warn{background:var(--warn-l);color:var(--warn);border:1px solid var(--warn-b)}
.badge.fail{background:var(--fail-l);color:var(--fail);border:1px solid var(--fail-b)}

/* ────────── TABLES ────────── */
.tbl{width:100%;border-collapse:collapse;font-size:11px}
.tbl th{background:var(--n800);color:var(--white);padding:5px 7px;text-align:center;font-size:9.5px;font-weight:700;white-space:nowrap}
.tbl th:first-child{text-align:left}
.tbl td{padding:4px 7px;border-bottom:1px solid var(--n150);text-align:center;white-space:nowrap}
.tbl td:first-child{text-align:left;font-weight:600;color:var(--n800)}
.tbl tr:nth-child(even) td{background:var(--n50)}
.tbl tr.tot td{background:var(--n150);font-weight:700;color:var(--n800);border-top:2px solid var(--n400)}
.tbl tr.disabled td{opacity:.4}
.tbl tr.iter-final td{background:var(--n150);font-weight:700;color:var(--n800)}
.num{font-variant-numeric:tabular-nums;font-weight:600;color:var(--n700)}

/* ────────── METRICS ────────── */
.met-row{display:flex;gap:8px;flex-wrap:wrap}
.met{background:var(--n50);border:1px solid var(--brd);border-radius:2px;padding:8px 11px;min-width:120px}
.met.hi{background:var(--n150);border-color:var(--n400)}
.ml{font-size:10px;color:var(--gray);font-weight:700;margin-bottom:3px;text-transform:uppercase;letter-spacing:.4px}
.mv{font-size:18px;font-weight:700;color:var(--n800);line-height:1;font-variant-numeric:tabular-nums}
.mu{font-size:10px;color:var(--n600);font-weight:600;margin-top:2px}
.divider{height:1px;background:var(--n150);margin:8px 0}
/* Rev B — Case summary strip */
.case-strip{background:var(--n800);color:var(--white);padding:9px 14px;border-radius:2px;margin-bottom:10px;font-size:12.5px;font-weight:600;display:flex;align-items:center;gap:12px;flex-wrap:wrap}
.case-strip .case-icon{font-size:16px}
.case-strip .case-text{flex:1}
.case-strip .case-ts{font-size:10px;color:var(--n300);font-weight:400}
/* Rev B — Motor info strip tiles */
.motor-strip{display:flex;gap:7px;flex-wrap:wrap;margin-bottom:10px;padding:9px 11px;background:var(--n50);border:1px solid var(--brd);border-radius:2px}
.motor-tile{display:flex;flex-direction:column;gap:1px;padding:0 10px;border-right:1px solid var(--n200)}
.motor-tile:last-child{border-right:none}
.motor-tile .mt-lbl{font-size:9px;color:var(--gray);font-weight:600;text-transform:uppercase;letter-spacing:.3px}
.motor-tile .mt-val{font-size:13px;font-weight:800;color:var(--n800)}
.motor-tile .mt-unit{font-size:9px;color:var(--n600);font-weight:600;margin-left:3px}
/* Rev B — Contingency table */
.ct-tbl{width:100%;border-collapse:collapse;font-size:11px}
.ct-tbl th{background:var(--n800);color:var(--white);padding:5px 9px;font-size:9.5px;font-weight:700}
.ct-tbl th.c{text-align:center}
.ct-tbl td{padding:4px 9px;border-bottom:1px solid var(--n150)}
.ct-tbl tr:nth-child(even) td{background:var(--n50)}
.ct-tbl td.c{text-align:center}
.ct-tbl tr.base-row td{background:var(--n150);font-weight:700;color:var(--n800);border-top:2px solid var(--n400)}
.ct-tbl tr.worst td{background:#FEF3C7}
.rag-pass{color:var(--pass);font-weight:700}
.rag-warn{color:var(--warn);font-weight:700}
.rag-fail{color:var(--fail);font-weight:700}
/* Rev B — Input hint label */
.input-note{font-size:9px;color:var(--n600);font-style:italic;margin-top:3px;padding:4px 8px;background:#FFFBEB;border-left:3px solid #F59E0B;border-radius:2px}
/* Rev C — Tooltips */
input[title]{cursor:help}
input[title]:hover{box-shadow:0 0 0 2px rgba(245,158,11,0.3)}
.card-hdr .hdr-act.reset{font-size:8.5px;background:rgba(255,255,255,.12)}
.card-hdr .hdr-act.reset:hover{background:rgba(255,255,255,.25)}
/* Rev C — Validation states */
input.rev-warn{border-color:#F59E0B !important;background:#FEF3C7 !important;box-shadow:0 0 0 1px #F59E0B inset}
input.rev-err{border-color:#DC2626 !important;background:#FEE2E2 !important;box-shadow:0 0 0 1px #DC2626 inset}
/* Rev C — Impedance contribution bar chart */
.imped-wrap{margin-top:4px;padding:10px 12px;background:var(--n50);border:1px solid var(--brd);border-radius:2px}
.imped-title{font-size:10px;font-weight:700;color:var(--n700);text-transform:uppercase;letter-spacing:.4px;margin-bottom:6px}
.imped-bar{display:block;width:100%;height:30px}
.imped-legend{display:flex;flex-wrap:wrap;gap:10px 14px;font-size:10px;margin-top:6px}
.imped-legend-item{display:inline-flex;align-items:center;gap:5px;color:var(--n700);font-weight:600}
.imped-legend-sw{display:inline-block;width:11px;height:11px;border-radius:2px;border:1px solid rgba(0,0,0,.1)}
/* Rev C — Scenario comparison */
.scen-active-row td{background:#DBEAFE !important;font-weight:700;color:var(--n800)}
.scen-active-row td:first-child::before{content:"★ ";color:#F59E0B}
/* Rev C — Clone button */
.btn-clone{color:#A7F3D0}
/* Rev D — Thevenin strip (compact tiles like motor-strip) */
.thev-strip{display:flex;gap:7px;flex-wrap:wrap;margin-top:8px;padding:9px 11px;background:#F0F9FF;border:1.5px solid #BAE6FD;border-radius:2px}
.thev-strip .mt-lbl{color:#0369A1}
.thev-strip .mt-val{color:#0C4A6E}
/* Rev D — Design Capacity Finder */
.dcf-wrap{display:grid;grid-template-columns:1.3fr 1fr 1fr 1fr;gap:12px;align-items:stretch}
.dcf-main{background:var(--n800);color:#fff;border-radius:2px;padding:14px 16px;display:flex;flex-direction:column;justify-content:center}
.dcf-main-lbl{font-size:10px;font-weight:700;letter-spacing:.7px;text-transform:uppercase;color:#BFDBFE;margin-bottom:4px}
.dcf-main-val{font-size:28px;font-weight:800;line-height:1}
.dcf-main-unit{font-size:12px;font-weight:600;color:#BFDBFE;margin-left:5px}
.dcf-main-sub{font-size:11px;color:#DBEAFE;margin-top:5px}
.dcf-cell{background:var(--n50);border:1px solid var(--brd);border-radius:2px;padding:10px 11px;display:flex;flex-direction:column;justify-content:center}
.dcf-cell-lbl{font-size:9.5px;color:var(--gray);font-weight:700;letter-spacing:.4px;text-transform:uppercase;margin-bottom:3px}
.dcf-cell-val{font-size:15px;font-weight:800;color:var(--n800)}
.dcf-cell-unit{font-size:9.5px;color:var(--n600);font-weight:600;margin-left:2px}
.dcf-cell-sub{font-size:10px;color:var(--gray);margin-top:3px}
.dcf-bar{width:100%;height:8px;background:var(--n200);border-radius:2px;margin-top:6px;overflow:hidden}
.dcf-bar-fill{height:100%;transition:width .3s}
/* Rev D — JSON file-input hidden */
#jsonImportInput{display:none}
/* Rev I — View Options card (show/hide panels) */
.view-opts{display:grid;grid-template-columns:1fr 1fr 1fr;gap:14px}
.view-opts-group{display:flex;flex-direction:column;gap:4px}
.view-opts-grp-ttl{font-size:9.5px;font-weight:700;color:var(--n700);text-transform:uppercase;letter-spacing:.5px;margin-bottom:3px;border-bottom:1px solid var(--brd-l);padding-bottom:3px}
.view-opt-item{display:flex;align-items:center;gap:6px;font-size:11px;color:var(--n800);cursor:pointer;user-select:none;padding:2px 0}
.view-opt-item input[type=checkbox]{width:13px;height:13px;cursor:pointer;accent-color:var(--n600);flex-shrink:0}
.view-opt-item:hover{color:var(--n600)}
/* Rev T — Dropdown menus for header buttons */
.dropdown{position:relative;display:inline-block}
.dd-menu{display:none;position:absolute;top:100%;right:0;background:#fff;border:1px solid var(--brd);min-width:180px;z-index:300;border-radius:2px;box-shadow:0 2px 8px rgba(0,0,0,0.18);margin-top:2px}
.dd-menu.open{display:block}
.dd-menu a{display:block;padding:7px 12px;color:var(--n800);font-size:11px;font-weight:600;cursor:pointer;text-decoration:none;border-bottom:1px solid #F0F2F5;white-space:nowrap}
.dd-menu a:last-child{border-bottom:none}
.dd-menu a:hover{background:#F3F4F6}

/* Rev R — Auto-computed value note (grey, below input group) */
.auto-note{margin:4px 0 0;padding:5px 8px;background:#F1F5F9;border:1px solid var(--brd);border-radius:2px;font-size:10.5px;color:var(--t2);display:flex;flex-wrap:wrap;align-items:center;gap:4px;font-weight:500}
.auto-note .auto-val{color:var(--n800);font-weight:700;font-variant-numeric:tabular-nums}
.auto-note .auto-src{color:var(--t3);font-style:italic;margin-left:auto;font-size:9.5px}
/* Rev I — info tooltip icon (ⓘ-style) */
.info-i{display:inline-block;width:14px;height:14px;line-height:14px;text-align:center;background:var(--n500);color:#fff;border-radius:2px;font-size:9.5px;font-weight:700;cursor:help;margin-left:4px;vertical-align:middle;font-family:Georgia,serif;font-style:italic;position:relative;flex-shrink:0}
.info-i:hover{background:var(--n700)}
.info-i::after{content:attr(data-tip);position:absolute;bottom:calc(100% + 7px);left:50%;transform:translateX(-50%);background:var(--n900);color:#fff;padding:7px 10px;border-radius:2px;font-size:11px;font-weight:400;font-style:normal;font-family:'Segoe UI',system-ui,sans-serif;width:270px;text-align:left;line-height:1.5;box-shadow:0 2px 10px rgba(0,0,0,0.25);opacity:0;pointer-events:none;transition:opacity .15s;z-index:1000;visibility:hidden;letter-spacing:0;text-transform:none}
.info-i:hover::after{opacity:1;visibility:visible}
.info-i::before{content:"";position:absolute;bottom:calc(100% + 2px);left:50%;transform:translateX(-50%);border:5px solid transparent;border-top-color:var(--n900);opacity:0;transition:opacity .15s;z-index:1001}
.info-i:hover::before{opacity:1}
/* Rev I — Basis & Assumptions button + modal */
.basis-btn-wrap{display:flex;justify-content:center;margin:14px 0 4px}
.btn-basis{background:var(--n800);color:#fff;border:1px solid var(--n800);padding:10px 24px;border-radius:2px;font-size:11.5px;font-weight:700;letter-spacing:.6px;cursor:pointer;text-transform:uppercase}
.btn-basis:hover{background:var(--n900);border-color:var(--n900)}
.modal-overlay{position:fixed;top:0;left:0;right:0;bottom:0;background:rgba(30,58,95,0.78);display:none;z-index:10000;align-items:center;justify-content:center;padding:24px}
.modal-overlay.open{display:flex}
.modal{background:#fff;max-width:960px;width:100%;max-height:90vh;overflow-y:auto;border-radius:2px;box-shadow:0 10px 40px rgba(0,0,0,0.3);border:1px solid var(--brd)}
.modal-hdr{background:var(--n800);color:#fff;padding:12px 20px;display:flex;justify-content:space-between;align-items:center;border-radius:2px 2px 0 0;position:sticky;top:0}
.modal-hdr h2{font-size:13.5px;font-weight:700;letter-spacing:.5px;text-transform:uppercase}
.modal-close{background:transparent;border:1px solid rgba(255,255,255,0.4);color:#fff;padding:4px 11px;border-radius:2px;cursor:pointer;font-size:11px;font-weight:700}
.modal-close:hover{background:rgba(255,255,255,0.15)}
.modal-body{padding:22px 28px;font-size:12px;line-height:1.65;color:#1F2937;font-family:'Segoe UI',Georgia,serif}
.modal-body h3{font-size:12.5px;font-weight:700;color:var(--n800);margin:18px 0 7px;letter-spacing:.3px;border-bottom:1px solid var(--brd-l);padding-bottom:4px;text-transform:none}
.modal-body h3:first-child{margin-top:0}
.modal-body p{margin:0 0 10px;text-align:justify}
.modal-body code{background:var(--n50);padding:1px 6px;border-radius:2px;font-family:Consolas,monospace;font-size:11.5px;color:var(--n900);border:1px solid var(--brd-l)}
.modal-body b{color:var(--n800)}
/* Rev E — Study Memorandum card */
.memo-wrap{padding:14px 18px;background:#fff;border-left:4px solid var(--n600);font-family:'Segoe UI',Georgia,serif;font-size:12px;line-height:1.6;color:#1F2937}
.memo-wrap p{margin:0 0 9px 0;text-align:justify}
.memo-wrap p:last-child{margin-bottom:0}
.memo-wrap p.verdict{margin-top:12px;padding:9px 12px;background:var(--n100);border-left:3px solid var(--n600);font-weight:600;font-size:12px}
.memo-wrap p.verdict.pass{background:var(--pass-l);border-color:var(--pass)}
.memo-wrap p.verdict.warn{background:var(--warn-l);border-color:var(--warn)}
.memo-wrap p.verdict.fail{background:var(--fail-l);border-color:var(--fail)}
.memo-copy{font-size:9.5px;color:var(--n600);cursor:pointer;padding:3px 8px;border:1px solid var(--n300);border-radius:2px;background:var(--white)}
.memo-copy:hover{background:var(--n100)}
/* Rev E — Executive Summary (one-page landscape) print layout */
#execSummary{display:none}
.es-page{display:grid;grid-template-columns:1fr 1fr;gap:10mm;padding:0}
.es-hdr{grid-column:1/-1;border-bottom:3px solid #1B3A6B;padding-bottom:5mm;margin-bottom:4mm;display:flex;align-items:center;gap:8mm}
.es-hdr-left{flex:1}
.es-hdr-title{font-size:16pt;font-weight:800;color:#1B3A6B;line-height:1.1}
.es-hdr-sub{font-size:9pt;color:#1E4D8C;margin-top:1mm}
.es-hdr-right{text-align:right;font-size:9pt;color:#64748B;line-height:1.4}
.es-section{display:flex;flex-direction:column}
.es-section-ttl{font-size:9pt;font-weight:800;color:#1B3A6B;letter-spacing:.5pt;text-transform:uppercase;border-bottom:1pt solid #1B3A6B;padding-bottom:1mm;margin-bottom:2mm}
.es-ko-grid{display:grid;grid-template-columns:1fr 1fr;gap:2mm 4mm;font-size:10pt;margin-bottom:3mm}
.es-ko-grid b{color:#1B3A6B}
.es-kpis{display:grid;grid-template-columns:1fr 1fr;gap:2mm;margin-bottom:3mm}
.es-kpi{padding:3mm 4mm;border-radius:2mm;border:1pt solid #BFDBFE;background:#EFF6FF;display:flex;justify-content:space-between;align-items:baseline}
.es-kpi.pass{background:#DCFCE7;border-color:#BBF7D0}
.es-kpi.warn{background:#FEF3C7;border-color:#FDE68A}
.es-kpi.fail{background:#FEE2E2;border-color:#FCA5A5}
.es-kpi-lbl{font-size:9pt;font-weight:700;color:#1B3A6B}
.es-kpi-val{font-size:14pt;font-weight:800;color:#1B3A6B}
.es-kpi-unit{font-size:8pt;color:#64748B;margin-left:1mm}
.es-memo{font-family:'Segoe UI',Georgia,serif;font-size:9.5pt;line-height:1.5;color:#1F2937;text-align:justify}
.es-memo p{margin:0 0 2mm 0}
.es-diag{text-align:center}
.es-diag svg{max-width:100%;max-height:85mm}
.es-foot{grid-column:1/-1;border-top:1pt solid #94A3B8;padding-top:2mm;margin-top:4mm;display:flex;justify-content:space-between;font-size:8pt;color:#64748B}
.es-sig{display:flex;gap:12mm;font-size:9pt}
.es-sig-blk{min-width:40mm}
.es-sig-line{border-bottom:1pt solid #1F2937;height:8mm;margin-bottom:1mm}
@media print{
  body.print-summary-mode > *:not(#execSummary):not(#printHdr){display:none !important}
  body.print-summary-mode #execSummary{display:block !important}
  body.print-summary-mode #printHdr{display:none !important}
  @page{size:A4 landscape;margin:10mm}
}
/* Rev F — Starting method comparison */
.sm-row.current td{background:#DBEAFE;font-weight:700}
.sm-row.current td:first-child::before{content:"▶ ";color:var(--n600)}
/* Rev F — Parameter sweep chart */
.sweep-ctrl{display:flex;gap:10px;align-items:center;flex-wrap:wrap;margin-bottom:10px;padding:8px 10px;background:var(--n50);border-radius:2px}
.sweep-ctrl label{font-size:10.5px;color:var(--gray);font-weight:600}
.sweep-ctrl input{width:72px}
.sweep-ctrl select{width:160px}
.sweep-wrap{padding:10px;background:#fff;border:1px solid var(--brd);border-radius:2px}
.sweep-leg{display:flex;gap:14px;font-size:10.5px;margin-top:6px;flex-wrap:wrap}
.sweep-leg-item{display:inline-flex;align-items:center;gap:5px;color:var(--n700)}
.sweep-leg-sw{display:inline-block;width:14px;height:3px;border-radius:1px}
.sweep-leg-sw.dashed{border-top:2px dashed}
/* Rev F — Multi-motor timeline */
.mm-wrap{display:flex;flex-direction:column;gap:9px}
.mm-row{display:grid;grid-template-columns:120px 1fr 100px;gap:8px;align-items:center;padding:5px 8px;background:var(--n50);border-radius:2px}
.mm-row-id{font-size:10.5px;font-weight:700;color:var(--n800)}
.mm-row-bar{position:relative;height:22px;background:var(--n100);border:1px solid var(--n200);border-radius:2px;overflow:hidden}
.mm-row-fill{position:absolute;top:0;bottom:0;background:var(--n500);border-left:2px solid var(--n800);border-right:2px solid var(--n800);display:flex;align-items:center;justify-content:center;font-size:10px;color:#fff;font-weight:700}
.mm-row-del{color:var(--fail);cursor:pointer;font-size:11px;font-weight:700;text-align:center}
.mm-inputs{display:grid;grid-template-columns:repeat(7, 1fr);gap:5px;margin-top:9px;padding:7px 9px;background:var(--n50);border:1px solid var(--brd-l);border-radius:2px}
.mm-inputs input, .mm-inputs select{width:100%}
.mm-inputs label{font-size:9px;color:var(--gray);font-weight:700;text-transform:uppercase;letter-spacing:.3px;display:block;margin-bottom:2px}

/* ────────── STAGE EDITOR (R-X cascaded transformers) ────────── */
.stg-wrap{display:flex;flex-direction:column;gap:6px}
.stg-card{border:1px solid var(--brd);border-radius:2px;background:var(--n50);transition:opacity .2s}
.stg-card.disabled{opacity:.4}
.stg-hdr{display:flex;align-items:center;gap:6px;padding:5px 9px;background:var(--n150);border-bottom:1px solid var(--brd);border-radius:2px 2px 0 0}
.stg-hdr label{font-size:11px;font-weight:700;color:var(--n800);flex:1;cursor:pointer;display:flex;align-items:center;gap:6px}
.stg-hdr input[type=checkbox]{width:13px;height:13px;cursor:pointer;accent-color:var(--n600)}
.stg-hdr select{font-size:11px;padding:2px 6px;width:auto;height:24px}
.stg-body{padding:7px 10px;display:grid;grid-template-columns:repeat(5,1fr);gap:4px 10px}
.stg-body .ir{margin-bottom:0}
.stg-body .ir label{font-size:10px}
.stg-body input[type=number]{width:68px}
.stg-body input[type=text]{width:100%}
.stg-del{color:var(--fail);cursor:pointer;font-size:10px;font-weight:700;padding:2px 6px;border:1px solid var(--fail-b);border-radius:2px;background:var(--fail-l)}
.stg-del:hover{background:var(--fail-b)}

/* ────────── BLOCK DIAGRAM ────────── */
.diag-wrap{padding:12px;overflow-x:auto;background:var(--n50);border-radius:0 0 4px 4px}
svg text{font-family:'Segoe UI',Arial,sans-serif}

/* ────────── PRINT ────────── */
@media print{
  body{background:white;font-size:11px}
  .no-print{display:none!important}
  .page-hdr{display:none}
  .card{border:1px solid #ccc;break-inside:avoid;page-break-inside:avoid;margin-bottom:10px}
  .card-hdr{background:#1B3A6B!important;-webkit-print-color-adjust:exact;print-color-adjust:exact}
  .tab-content{display:block!important}
  .tabs{display:none}
  .outer{padding:0}
  .sidebar{position:static}
  .two-col{grid-template-columns:280px 1fr}
}
footer{text-align:center;padding:8px;font-size:9px;color:var(--n400)}
</style>
</head>
<body>

<!-- ═════════════════════════════════════════════════════════════
     HEADER
═════════════════════════════════════════════════════════════ -->
<div class="page-hdr no-print">
  <!-- Rev V — two-row header matching Cable Sizing style -->
  <div class="hdr-top">
    <div class="mode-switch">
      <button class="active" data-mode="simple" onclick="setMode('simple')">Basic</button>
      <button data-mode="advanced" onclick="setMode('advanced')">Advanced</button>
    </div>
    <div class="hdr-brand-block">
      <div class="hb-title">Motor Starting Voltage Drop Calculator</div>
      <div class="hb-sub">MVA + R-X dual-method analysis for radial networks with cascaded transformers</div>
    </div>
    <div class="hdr-right-stack">
      <div class="hb-date"><span id="hdrDate">—</span> &middot; <span id="hdrTime">—:—:—</span></div>
      <div class="hdr-acts-row">
      <button class="btn basic-only" onclick="exportXlsx()">Download Excel</button>
      <button class="btn basic-only" onclick="printSummary()">1-Page PDF Report</button>
      <button class="btn btn-white hide-in-simple" onclick="saveScenario()">Save Scenario</button>
      <button class="btn hide-in-simple" onclick="saveScenarioAsNew()">Save as New Scenario</button>
      <div class="dropdown hide-in-simple"><button class="btn" onclick="toggleDd('ddPrint')">Print Report ▾</button>
        <div class="dd-menu" id="ddPrint"><a onclick="window.print();closeAllDd()">Print Detailed Report</a><a onclick="printSummary();closeAllDd()">Print Summary Report</a></div>
      </div>
      <div class="dropdown hide-in-simple"><button class="btn" onclick="toggleDd('ddDown')">Download ▾</button>
        <div class="dd-menu" id="ddDown"><a onclick="exportXlsx();closeAllDd()">Download Excel</a><a onclick="exportAllScenariosXlsx();closeAllDd()">Download All</a></div>
      </div>
      <div class="dropdown hide-in-simple"><button class="btn" onclick="toggleDd('ddJson')">JSON ▾</button>
        <div class="dd-menu" id="ddJson"><a onclick="exportJSON();closeAllDd()">Export JSON</a><a onclick="document.getElementById('jsonImportInput').click();closeAllDd()">Import JSON</a></div>
      </div>
      <button class="btn" onclick="saveSnapshot()">Save HTML Copy</button>
      <input type="file" id="jsonImportInput" accept=".json,application/json" onchange="importJSON(event)" style="display:none">
      </div>
    </div>
  </div>
  <!-- Rev V — Secondary row (Advanced-only): SCENARIOS + pills + mgmt + tabs -->
  <div class="hdr-bottom hide-in-simple">
    <div class="hdr-br-left">
      <button class="hdr-br-btn hdr-br-newbtn" onclick="newScenario()">+ New Scenario</button>
      <div class="hdr-br-pills" id="hdrScenarioPills"></div>
      <button class="hdr-br-btn" onclick="renameActiveScenario()">Rename</button>
      <button class="hdr-br-btn" onclick="deleteActiveScenario()">Delete</button>
      <button class="hdr-br-btn" onclick="cloneScenario()">Clone <span class="info-i" data-tip="Duplicates the active scenario and switches to the copy. Useful for parametric studies — change one value in the copy and compare against the original.">i</span></button>
    </div>
    <div class="hdr-br-right">
      <span class="hdr-tab active" data-view="calculator" onclick="showView('calculator')">Calculator</span>
      <span class="hdr-tab" data-view="library" onclick="showView('library')">Cable Library</span>
      <span class="hdr-tab" data-view="basis" onclick="showView('basis')">Basis &amp; Assumptions</span>
    </div>
  </div>
</div>

<!-- Print header -->
<div style="display:none" id="printHdr">
  <div style="display:flex;align-items:center;gap:16px;border-bottom:3px solid #1B3A6B;padding:8px 0 10px;margin-bottom:12px">
    <div style="flex:1">
      <div style="font-size:15px;font-weight:700;color:#1B3A6B">Motor Starting Voltage Drop Calculator</div>
      <div style="font-size:10px;color:#64748B;margin-top:2px">Motor Starting Analysis &nbsp;|&nbsp; Scenario: <span id="printScenName"></span> &nbsp;|&nbsp; <span id="printDate"></span></div>
    </div>
    <div style="text-align:right;font-size:10px;color:#64748B">Study prepared with Motor Starting VD Calculator</div>
  </div>
</div>

<div class="outer">

<!-- ═════════════════════════════════════════════════════════════
     SCENARIO BAR
═════════════════════════════════════════════════════════════ -->
<div class="card no-print" id="scenarioBar" style="display:none">
  <div class="card-hdr">
    <span class="flex1">Scenarios</span>
    <span style="font-size:9px;opacity:.7;font-weight:400;letter-spacing:0">Saved in browser — click to switch, Save overwrites active</span>
  </div>
  <div class="card-body" style="padding:8px 12px">
    <div class="scen-row" id="scenRow"></div>
  </div>
</div>

<!-- ═════════════════════════════════════════════════════════════
     TWO-COLUMN LAYOUT
═════════════════════════════════════════════════════════════ -->
<div class="two-col">

<!-- ═══════════════ SIDEBAR ═══════════════ -->
<div class="sidebar">

  <!-- Base Parameters -->
  <div class="card">
    <div class="card-hdr">Base Parameters</div>
    <div class="card-body">
      <div class="ir"><label>Scenario name</label><input type="text" id="scenName" value="Scenario 1" oninput="markDirty()"></div>
      <div class="ir"><label>Project</label><input type="text" id="prjName" value="" style="width:118px" oninput="markDirty()" placeholder="(optional)"></div>
      <div class="ir"><label>Base MVA <span class="info-i" data-tip="System reference power for per-unit (p.u.) calculations. Commonly 100 MVA for CPP studies.">i</span></label><div class="ir-w"><input type="number" id="baseMVA" value="100" step="10" oninput="calculate();markDirty()"><span class="unit">MVA</span></div></div>
      <div class="ir"><label>Base kV (CPP bus) <span class="info-i" data-tip="System reference voltage at the CPP bus. All downstream per-unit values reference this.">i</span></label><div class="ir-w"><input type="number" id="baseKV" value="11" step="0.5" oninput="calculate();markDirty()"><span class="unit">kV</span></div></div>
      <div class="ir" style="padding:5px 8px;background:var(--n100);border-radius:2px;border:1px solid var(--n200);margin-top:4px">
        <label style="color:var(--n600);font-size:10.5px">Base Impedance</label>
        <span id="baseZ" style="font-size:11px;font-weight:700;color:var(--n800)">—</span>
        <span style="font-size:9.5px;color:var(--n400);margin-left:3px">Ω</span>
      </div>
    </div>
  </div>

  <!-- Motor -->
  <div class="card">
    <div class="card-hdr l2">
      <span class="flex1">Motor Details</span>
      <span class="hdr-act reset" onclick="resetMotor()" title="Restore motor section defaults">Reset</span>
    </div>
    <div class="card-body">
      <div class="ir"><label>Motor Rating</label><div class="ir-w"><input type="number" id="motorKW" value="3000" step="100" oninput="calculate();markDirty()"><span class="unit">kW</span></div></div>
      <div class="ir"><label>Motor Voltage</label><div class="ir-w"><input type="number" id="motorKV" value="11" step="0.5" oninput="calculate();markDirty()"><span class="unit">kV</span></div></div>
      <div class="ir"><label>Efficiency</label><div class="ir-w"><input type="number" id="motorEff" value="0.955" step="0.005" oninput="calculate();markDirty()" min="0" max="1"><span class="unit"></span></div></div>
      <div class="ir"><label>Running PF</label><div class="ir-w"><input type="number" id="motorPF" value="0.85" step="0.01" oninput="calculate();markDirty()" min="0" max="1"><span class="unit"></span></div></div>
      <div class="blk-sub-hdr">Starting Method</div>
      <div class="ir"><label>Method</label>
        <select id="startMethod" onchange="autoFillStart();calculate();markDirty()" style="width:118px">
          <option value="DOL">DOL</option>
          <option value="SD">Star-Delta</option>
          <option value="SS">Soft Starter</option>
          <option value="VFD">VFD</option>
          <option value="RX">Reactor Start</option>
          <option value="CUST">Custom</option>
        </select>
      </div>
      <div class="ir"><label>Istart / IFL (p.u.) <span class="info-i" data-tip="Starting current as a multiple of full-load current. DOL ≈ 6×; Soft Starter ≈ 3×; VFD ≈ 1.5×; Star-Delta ≈ 2×.">i</span></label><div class="ir-w"><input type="number" id="startPU" value="6" step="0.5" oninput="calculate();markDirty()"><span class="unit">× IFL</span></div></div>
      <div class="ir"><label>Starting PF</label><div class="ir-w"><input type="number" id="startPF" value="0.22" step="0.01" oninput="calculate();markDirty()" min="0" max="1"><span class="unit"></span></div></div>
      <div class="ir" style="padding:5px 8px;background:var(--n100);border-radius:2px;border:1px solid var(--n200);margin-top:4px">
        <label style="color:var(--n600);font-size:10.5px">Starting kVA</label>
        <span id="startKVA" style="font-size:11px;font-weight:700;color:var(--n800)">—</span>
        <span style="font-size:9.5px;color:var(--n400);margin-left:3px">kVA</span>
      </div>
    </div>
  </div>

  <!-- Pre-Load -->
  <div class="card hide-in-simple">
    <div class="card-hdr l3">
      <span class="flex1">Pre-Load at CPP Bus</span>
      <span class="hdr-act reset" onclick="resetPreload()" title="Restore pre-load defaults">Reset</span>
    </div>
    <div class="card-body">
      <div class="ir"><label>Pre-Load <span class="info-i" data-tip="Steady-state load already running at the CPP bus before this motor starts.">i</span></label><div class="ir-w"><input type="number" id="preMW" value="84" step="1" oninput="calculate();markDirty()"><span class="unit">MW</span></div></div>
      <div class="ir"><label>Pre-Load PF</label><div class="ir-w"><input type="number" id="prePF" value="0.85" step="0.01" oninput="calculate();markDirty()" min="0" max="1"><span class="unit"></span></div></div>
      <div class="ir" style="padding:5px 8px;background:var(--n100);border-radius:2px;border:1px solid var(--n200);margin-top:4px">
        <label style="color:var(--n600);font-size:10.5px">Pre-Load kVA</label>
        <span id="preKVA" style="font-size:11px;font-weight:700;color:var(--n800)">—</span>
        <span style="font-size:9.5px;color:var(--n400);margin-left:3px">kVA</span>
      </div>
    </div>
  </div>

  <!-- Permissible Limits (Rev B) -->
  <div class="card hide-in-simple">
    <div class="card-hdr l3">
      <span class="flex1">Permissible Limits</span>
      <span class="hdr-act reset" onclick="resetLimits()" title="Restore to IEC 60909 defaults">Reset</span>
    </div>
    <div class="card-body">
      <div class="ir"><label>Calc Method <span class="info-i" data-tip="MVA method: quick approximation treating all impedances as pure reactance. R-X method: full complex phasor arithmetic including resistance. R-X is more accurate when cables (significant R) dominate. Both methods are computed; your choice decides which drives Executive Summary, Memorandum, Scenario Comparison and the single-value verdict strip.">i</span></label><div class="ir-w"><select id="adv_calcMethod" onchange="setAdvancedMethod();markDirty()"><option value="RX">R-X Method</option><option value="MVA">MVA Method</option></select></div></div>
      <div class="ir"><label>Preset Standard <span class="info-i" data-tip="Switches between IEC/IEEE/NEMA default limit values; individual fields can be overridden for project-specific requirements.">i</span></label>
        <select id="limitsPreset" onchange="applyLimitsPreset();calculate();markDirty()" style="width:118px">
          <option value="IEC">IEC 60909</option>
          <option value="IEEE">IEEE 141 (Red Book)</option>
          <option value="NEMA">NEMA MG-1</option>
          <option value="CUST">Custom</option>
        </select>
      </div>
      <div class="ir"><label>CPP Bus — fail at</label><div class="ir-w"><input type="number" id="limCPP" value="10" step="0.5" oninput="document.getElementById('limitsPreset').value='CUST';calculate();markDirty()"><span class="unit">%</span></div></div>
      <div class="ir"><label>Load Bus — fail at</label><div class="ir-w"><input type="number" id="limLoad" value="10" step="0.5" oninput="document.getElementById('limitsPreset').value='CUST';calculate();markDirty()"><span class="unit">%</span></div></div>
      <div class="ir"><label>Motor Terminal — fail at</label><div class="ir-w"><input type="number" id="limMot" value="20" step="0.5" oninput="document.getElementById('limitsPreset').value='CUST';calculate();markDirty()"><span class="unit">%</span></div></div>
      <div class="ir"><label>Min V at motor (torque) <span class="info-i" data-tip="Minimum voltage at motor terminals during start, below which the motor cannot develop enough accelerating torque. Standard rule: 0.80 p.u.">i</span></label><div class="ir-w"><input type="number" id="limTorque" value="0.80" step="0.01" oninput="document.getElementById('limitsPreset').value='CUST';calculate();markDirty()"><span class="unit">p.u.</span></div></div>
      <div class="input-note">Warning (amber) triggers at 80% of fail limit. Motor torque check: V_terminal during start must stay above the Min V figure for adequate accelerating torque.</div>
    </div>
  </div>

  <!-- Source Machines -->
  <div class="card">
    <div class="card-hdr l3">
      <span class="flex1">Source Machines</span>
      <span class="hdr-act hide-in-simple" onclick="addSource()">＋ Add</span>
    </div>
    <div class="card-body" style="padding:8px 10px">
      <div class="blk-wrap" id="sourceContainer"></div>
    </div>
  </div>

</div><!-- /sidebar -->

<!-- ═══════════════ MAIN ═══════════════ -->
<div class="main-col">
    <div class="simple-note" id="simpleNote">
      <b>Basic Mode:</b> Input only the Motor, one Source, one Step-Down Transformer, and the Motor Feeder Cable. Pre-load is assumed zero and limits default to IEC 60909. Click <b>Advanced</b> above to configure full network, scenarios, contingency, and analysis panels.
    </div>

  <!-- KPI Dashboard — Rev B: Case Summary + Motor Strip + 4-column KPIs with torque -->
  <div class="card">
    <div class="card-hdr">Key Results — Side-by-Side Comparison (Both Methods on Same Inputs)</div>
    <div class="card-body">
      <!-- Case Summary Strip (Rev B) -->
      <div class="case-strip">
        <span class="case-icon">📋</span>
        <span class="case-text" id="caseSummary">—</span>
        <span class="case-ts" id="caseTimestamp">—</span>
      </div>
      <!-- Motor Details Strip (Rev B) -->
      <div class="motor-strip">
        <div class="motor-tile"><div class="mt-lbl">Motor</div><div class="mt-val"><span id="mt_kw">—</span><span class="mt-unit">kW</span></div></div>
        <div class="motor-tile"><div class="mt-lbl">Voltage</div><div class="mt-val"><span id="mt_kv">—</span><span class="mt-unit">kV</span></div></div>
        <div class="motor-tile"><div class="mt-lbl">Start Method</div><div class="mt-val" style="font-size:12px" id="mt_method">—</div></div>
        <div class="motor-tile"><div class="mt-lbl">I-start</div><div class="mt-val"><span id="mt_istart">—</span><span class="mt-unit">A</span></div></div>
        <div class="motor-tile"><div class="mt-lbl">Start kVA</div><div class="mt-val"><span id="mt_skva">—</span></div></div>
        <div class="motor-tile"><div class="mt-lbl">Start PF</div><div class="mt-val" id="mt_spf">—</div></div>
        <div class="motor-tile"><div class="mt-lbl">Pre-load</div><div class="mt-val"><span id="mt_pre">—</span><span class="mt-unit">MW</span></div></div>
      </div>
      <div class="kpi-grid">
        <div class="kpi-grp-hdr">Converged Voltage Drop at Final Iteration (vs user-set limits)</div>
        <div class="kpi-row r4">
          <div class="kpi" id="kpi_cpp">
            <div class="kpi-name">CPP Bus <span class="info-i" data-tip="Captive Power Plant bus — where sources tie in and pre-load connects. Primary reference bus for the study.">i</span> <span style="font-weight:400;color:var(--gray)">(≤ <span id="k_cpp_lim">10</span>%)</span></div>
            <div class="kpi-dual">
              <div class="kpi-dual-col"><div class="kpi-dual-lbl">MVA Method</div>
                <div class="kpi-valrow"><span class="kv" id="k_cpp_mva">—</span><span class="ku">%</span></div></div>
              <div class="kpi-dual-col"><div class="kpi-dual-lbl">R-X Method</div>
                <div class="kpi-valrow"><span class="kv" id="k_cpp_rx">—</span><span class="ku">%</span></div></div>
            </div>
            <span class="badge" id="k_cpp_badge">—</span>
          </div>
          <div class="kpi" id="kpi_load">
            <div class="kpi-name">Load Bus <span class="info-i" data-tip="The intermediate bus feeding the motor's final cable, typically one step-down transformer away from CPP.">i</span> <span style="font-weight:400;color:var(--gray)">(≤ <span id="k_load_lim">10</span>%)</span></div>
            <div class="kpi-dual">
              <div class="kpi-dual-col"><div class="kpi-dual-lbl">MVA Method</div>
                <div class="kpi-valrow"><span class="kv" id="k_load_mva">—</span><span class="ku">%</span></div></div>
              <div class="kpi-dual-col"><div class="kpi-dual-lbl">R-X Method</div>
                <div class="kpi-valrow"><span class="kv" id="k_load_rx">—</span><span class="ku">%</span></div></div>
            </div>
            <span class="badge" id="k_load_badge">—</span>
          </div>
          <div class="kpi" id="kpi_mot">
            <div class="kpi-name">Motor Terminal <span style="font-weight:400;color:var(--gray)">(≤ <span id="k_mot_lim">20</span>%)</span></div>
            <div class="kpi-dual">
              <div class="kpi-dual-col"><div class="kpi-dual-lbl">MVA Method</div>
                <div class="kpi-valrow"><span class="kv" id="k_mot_mva">—</span><span class="ku">%</span></div></div>
              <div class="kpi-dual-col"><div class="kpi-dual-lbl">R-X Method</div>
                <div class="kpi-valrow"><span class="kv" id="k_mot_rx">—</span><span class="ku">%</span></div></div>
            </div>
            <span class="badge" id="k_mot_badge">—</span>
          </div>
          <div class="kpi hide-in-simple" id="kpi_tq">
            <div class="kpi-name">Torque Adequacy <span class="info-i" data-tip="Checks V_motor during start against the minimum needed for the motor to accelerate against the driven load. V_motor = 1 − ΔV_motor.">i</span> <span style="font-weight:400;color:var(--gray)">(V ≥ <span id="k_tq_lim">0.80</span>)</span></div>
            <div class="kpi-dual">
              <div class="kpi-dual-col"><div class="kpi-dual-lbl">V at motor (p.u.)</div>
                <div class="kpi-valrow"><span class="kv" id="k_tq_v">—</span><span class="ku"></span></div></div>
              <div class="kpi-dual-col"><div class="kpi-dual-lbl">Margin</div>
                <div class="kpi-valrow"><span class="kv" id="k_tq_m">—</span><span class="ku">p.u.</span></div></div>
            </div>
            <span class="badge" id="k_tq_badge">—</span>
          </div>
        </div>
        <div class="kpi-grp-hdr" style="margin-top:4px">Network Characteristics</div>
        <div class="kpi-row r4">
          <div class="kpi"><div class="kpi-name">Running Sources</div><div class="kpi-valrow"><span class="kv" id="k_nRun">—</span><span class="ku">units</span></div></div>
          <div class="kpi"><div class="kpi-name">Parallel Source |Z|</div><div class="kpi-valrow"><span class="kv" id="k_srcZ">—</span><span class="ku">p.u.</span></div></div>
          <div class="kpi"><div class="kpi-name">Downstream |Z|</div><div class="kpi-valrow"><span class="kv" id="k_dnZ">—</span><span class="ku">p.u.</span></div></div>
          <div class="kpi"><div class="kpi-name">Path X/R Ratio</div><div class="kpi-valrow"><span class="kv" id="k_xr">—</span><span class="ku"></span></div></div>
        </div>
        <!-- Rev D — Thevenin Equivalent Strip -->
        <div class="motor-strip thev-strip">
          <div class="motor-tile"><div class="mt-lbl">Thev R</div><div class="mt-val"><span id="t_R">—</span><span class="mt-unit">p.u.</span></div></div>
          <div class="motor-tile"><div class="mt-lbl">Thev X</div><div class="mt-val"><span id="t_X">—</span><span class="mt-unit">p.u.</span></div></div>
          <div class="motor-tile"><div class="mt-lbl">Thev |Z|</div><div class="mt-val"><span id="t_Z">—</span><span class="mt-unit">p.u.</span></div></div>
          <div class="motor-tile"><div class="mt-lbl">X / R Ratio <span class="info-i" data-tip="Ratio of total path reactance to resistance. High X/R (&gt;5) means reactive-dominated network, typical for generator-fed CPP.">i</span></div><div class="mt-val" id="t_XR">—</div></div>
          <div class="motor-tile"><div class="mt-lbl">SCC @ Motor <span class="info-i" data-tip="Short-circuit capacity at motor terminals, in MVA. SCC = Base MVA / |Z_thev|. Higher means stiffer network, less voltage sag during start.">i</span></div><div class="mt-val"><span id="t_SCC">—</span><span class="mt-unit">MVA</span></div></div>
          <div class="motor-tile"><div class="mt-lbl">Isc @ Motor <span class="info-i" data-tip="Three-phase symmetrical short-circuit current at motor terminals, in kA. Useful for cross-checking with protection coordination.">i</span></div><div class="mt-val"><span id="t_Isc">—</span><span class="mt-unit">kA</span></div></div>
          <div class="motor-tile" style="border-right:none;max-width:220px"><div class="mt-lbl">Interpretation</div><div class="mt-val" style="font-size:10.5px;font-weight:600" id="t_note">—</div></div>
        </div>
        <!-- Rev C — Impedance Contribution Chart -->
        <div class="imped-wrap">
          <div class="imped-title">Impedance Contribution — Where the Voltage Drop Originates (R-X method, |Z| per element)</div>
          <svg id="impedBar" class="imped-bar" xmlns="http://www.w3.org/2000/svg"></svg>
          <div id="impedLegend" class="imped-legend"></div>
        </div>
      </div>
    </div>
  </div>

  <!-- View Options card (Rev I) -->
  <div class="card hide-in-simple">
    <div class="card-hdr l2">
      <span class="flex1">View Options — Show or Hide Analysis Panels</span>
      <span style="font-size:9px;opacity:.75;font-weight:400">Default view keeps essentials visible · toggles saved to this browser</span>
    </div>
    <div class="card-body">
      <div class="view-opts">
        <div class="view-opts-group">
          <div class="view-opts-grp-ttl">Dashboard Extras</div>
          <label class="view-opt-item"><input type="checkbox" data-panel="netChars" onchange="togglePanel('netChars',this.checked)"> Network characteristics (sources, impedance, X/R)</label>
          <label class="view-opt-item"><input type="checkbox" data-panel="thev" onchange="togglePanel('thev',this.checked)"> Thévenin equivalent at motor terminals</label>
          <label class="view-opt-item"><input type="checkbox" data-panel="imped" onchange="togglePanel('imped',this.checked)"> Impedance contribution chart</label>
        </div>
        <div class="view-opts-group">
          <div class="view-opts-grp-ttl">Analysis Panels</div>
          <label class="view-opt-item"><input type="checkbox" data-panel="contingency" onchange="togglePanel('contingency',this.checked)"> N-1 Contingency Analysis</label>
          <label class="view-opt-item"><input type="checkbox" data-panel="dcf" onchange="togglePanel('dcf',this.checked)"> Design Capacity Finder (max startable motor)</label>
          <label class="view-opt-item"><input type="checkbox" data-panel="methodCmp" onchange="togglePanel('methodCmp',this.checked)"> Starting Method Comparison</label>
          <label class="view-opt-item"><input type="checkbox" data-panel="sweep" onchange="togglePanel('sweep',this.checked)"> Parameter Sensitivity Sweep</label>
          <label class="view-opt-item"><input type="checkbox" data-panel="seqMotor" onchange="togglePanel('seqMotor',this.checked)"> Multi-Motor Sequential Starting</label>
          <label class="view-opt-item"><input type="checkbox" data-panel="scenCmp" onchange="togglePanel('scenCmp',this.checked)"> Scenario Comparison Matrix</label>
        </div>
        <div class="view-opts-group">
          <div class="view-opts-grp-ttl">Method Detail</div>
          <label class="view-opt-item"><input type="checkbox" data-panel="methodTabs" onchange="togglePanel('methodTabs',this.checked)"> MVA / R-X iteration tables and source impedance detail</label>
        </div>
      </div>
    </div>
  </div>

  <!-- N-1 Contingency Analysis (Rev B) -->
  <div id="panel-contingency" style="display:none">
  <div class="card">
    <div class="card-hdr l2">
      <span class="flex1">N-1 Contingency Analysis — Voltage Drop at Motor Terminal if Each Running Source Trips</span>
      <span style="font-size:9px;opacity:.75;font-weight:400">Uses R-X method · sorted worst-case first</span>
    </div>
    <div class="card-body" style="overflow-x:auto">
      <table class="ct-tbl">
        <thead><tr>
          <th style="min-width:180px">Scenario</th>
          <th class="c">Running Sources</th>
          <th class="c">ΔV CPP Bus (%)</th>
          <th class="c">ΔV Load Bus (%)</th>
          <th class="c">ΔV Motor Terminal (%)</th>
          <th class="c">V Motor (p.u.)</th>
          <th class="c" style="min-width:90px">Status</th>
        </tr></thead>
        <tbody id="contBody"></tbody>
      </table>
      <div id="contWarn" style="display:none;margin-top:8px;padding:7px 12px;background:var(--fail-l);border:1.5px solid var(--fail-b);border-radius:2px;font-size:11px;color:var(--fail);font-weight:600">
        ⚠ One or more contingencies breach the voltage drop limits — consider adding a running source or reducing pre-load before starting this motor.
      </div>
    </div>
  </div>

  </div>

  <!-- Study Memorandum (Rev E) — auto-generated engineering prose -->
  <div class="card hide-in-simple">
    <div class="card-hdr l2">
      <span class="flex1">Study Memorandum — Auto-Generated Engineering Narrative</span>
      <span class="hdr-act" onclick="copyMemo()" title="Copy memorandum text to clipboard">Copy</span>
    </div>
    <div class="card-body" id="memoCardBody">
      <div class="memo-wrap" id="memoWrap">Calculating…</div>
      <div style="font-size:9.5px;color:var(--gray);font-style:italic;margin-top:7px">
        Narrative is generated from current inputs, limits, and both base-case and contingency results. Paste directly into a design review document or append to a formal study report.
      </div>
    </div>
  </div>

  <!-- Design Capacity Finder (Rev D) — back-calculator for max startable motor -->
  <div id="panel-dcf" style="display:none">
  <div class="card">
    <div class="card-hdr l2">
      <span class="flex1">Design Capacity Finder — Largest Motor This Network Can Start</span>
      <span style="font-size:9px;opacity:.75;font-weight:400">Binary search · R-X method · fixed network + starting method</span>
    </div>
    <div class="card-body">
      <div class="dcf-wrap">
        <div class="dcf-main">
          <div class="dcf-main-lbl">Max Startable Motor</div>
          <div><span class="dcf-main-val" id="dcf_maxKW">—</span><span class="dcf-main-unit">kW</span></div>
          <div class="dcf-main-sub" id="dcf_sub">—</div>
        </div>
        <div class="dcf-cell">
          <div class="dcf-cell-lbl">Current Motor</div>
          <div><span class="dcf-cell-val" id="dcf_curKW">—</span><span class="dcf-cell-unit">kW</span></div>
          <div class="dcf-cell-sub">% of max capacity</div>
          <div class="dcf-bar"><div class="dcf-bar-fill" id="dcf_barFill" style="width:0%;background:#16A34A"></div></div>
          <div class="dcf-cell-sub" style="font-weight:700;color:var(--n800);margin-top:4px"><span id="dcf_pct">—</span>%</div>
        </div>
        <div class="dcf-cell">
          <div class="dcf-cell-lbl">Binding Limit</div>
          <div class="dcf-cell-val" style="font-size:14px" id="dcf_binding">—</div>
          <div class="dcf-cell-sub" id="dcf_bindingVal">—</div>
        </div>
        <div class="dcf-cell">
          <div class="dcf-cell-lbl">Headroom</div>
          <div><span class="dcf-cell-val" id="dcf_headroom">—</span><span class="dcf-cell-unit">kW</span></div>
          <div class="dcf-cell-sub">available before failure</div>
        </div>
      </div>
      <div style="font-size:10px;color:var(--gray);font-style:italic;margin-top:9px">
        Keeps starting method, sources, pre-load, cables, transformers, and limits fixed. Varies only motor rating. Useful to answer <b>"what size motor can I add without network upgrades?"</b> or <b>"what starting method unlocks my required motor size?"</b>.
      </div>
    </div>
  </div>

  </div>

  <!-- Starting Method Comparison (Rev F) — all 5 methods applied to current motor -->
  <div id="panel-methodCmp" style="display:none">
  <div class="card">
    <div class="card-hdr l2">
      <span class="flex1">Starting Method Comparison — Current Motor Across All Methods</span>
      <span style="font-size:9px;opacity:.75;font-weight:400">R-X method · fixed motor, pre-load, sources</span>
    </div>
    <div class="card-body" style="overflow-x:auto">
      <table class="ct-tbl">
        <thead><tr>
          <th>Method</th>
          <th class="c">Istart / IFL</th>
          <th class="c">Starting PF</th>
          <th class="c">Starting kVA</th>
          <th class="c">ΔV CPP (%)</th>
          <th class="c">ΔV Load (%)</th>
          <th class="c">ΔV Motor (%)</th>
          <th class="c">V Motor (p.u.)</th>
          <th class="c" style="min-width:90px">Status</th>
          <th class="c">Max Motor (kW)</th>
        </tr></thead>
        <tbody id="smBody"></tbody>
      </table>
    </div>
  </div>

  </div>

  <!-- Parameter Sensitivity Sweep (Rev F) -->
  <div id="panel-sweep" style="display:none">
  <div class="card">
    <div class="card-hdr l2">
      <span class="flex1">Parameter Sensitivity Sweep — See How a Chosen Input Drives Voltage Drop</span>
      <span style="font-size:9px;opacity:.75;font-weight:400">R-X method · varies one parameter, holds others fixed</span>
    </div>
    <div class="card-body">
      <div class="sweep-ctrl">
        <label>Sweep parameter</label>
        <select id="sweepParam" onchange="initSweepRange();runSweep()">
          <option value="preMW">Pre-Load (MW)</option>
          <option value="motorKW">Motor Rating (kW)</option>
          <option value="startPU">Istart multiplier (× FLC)</option>
          <option value="nRun">Running sources count</option>
        </select>
        <label>From</label>
        <input type="number" id="sweepFrom" value="0" step="1" oninput="runSweep()">
        <label>To</label>
        <input type="number" id="sweepTo" value="150" step="1" oninput="runSweep()">
        <label>Steps</label>
        <input type="number" id="sweepSteps" value="25" min="4" max="60" step="1" oninput="runSweep()">
      </div>
      <div class="sweep-wrap">
        <svg id="sweepChart" style="width:100%;height:280px;display:block" xmlns="http://www.w3.org/2000/svg"></svg>
      </div>
      <div class="sweep-leg">
        <span class="sweep-leg-item"><span class="sweep-leg-sw" style="background:#2E75B6"></span>CPP Bus ΔV</span>
        <span class="sweep-leg-item"><span class="sweep-leg-sw" style="background:#F59E0B"></span>Load Bus ΔV</span>
        <span class="sweep-leg-item"><span class="sweep-leg-sw" style="background:#DC2626"></span>Motor Terminal ΔV</span>
        <span class="sweep-leg-item"><span class="sweep-leg-sw dashed" style="border-color:#2E75B6"></span>CPP limit</span>
        <span class="sweep-leg-item"><span class="sweep-leg-sw dashed" style="border-color:#F59E0B"></span>Load limit</span>
        <span class="sweep-leg-item"><span class="sweep-leg-sw dashed" style="border-color:#DC2626"></span>Motor limit</span>
        <span class="sweep-leg-item"><span style="color:#16A34A;font-weight:700">★</span>Current value</span>
      </div>
      <div id="sweepBreakeven" style="font-size:11px;color:var(--n700);margin-top:10px;padding:8px 11px;background:var(--n50);border-left:3px solid var(--n500);border-radius:2px;line-height:1.5"></div>
    </div>
  </div>

  </div>

  <!-- Multi-Motor Sequential Starting (Rev F) -->
  <div id="panel-seqMotor" style="display:none">
  <div class="card">
    <div class="card-hdr l2">
      <span class="flex1">Multi-Motor Sequential Starting — Timeline Analysis</span>
      <span class="hdr-act" onclick="addSeqMotor()">Add Motor</span>
    </div>
    <div class="card-body">
      <div id="seqMotorList"></div>
      <div style="margin-top:12px;padding:10px;background:#fff;border:1px solid var(--n200);border-radius:2px">
        <div style="font-size:9.5px;font-weight:700;color:var(--n700);letter-spacing:.4px;text-transform:uppercase;margin-bottom:6px">Timeline — Motor Activity &amp; Instantaneous ΔV at Motor Terminal</div>
        <svg id="seqTimeline" style="width:100%;height:220px;display:block" xmlns="http://www.w3.org/2000/svg"></svg>
      </div>
      <div class="met-row" style="margin-top:10px">
        <div class="met hi"><div class="ml">Peak Combined Step kVA</div><div class="mv" id="seq_peakKVA">—</div></div>
        <div class="met hi"><div class="ml">Peak ΔV at Motor Terminal</div><div class="mv" id="seq_peakDV">—</div><div class="mu">%</div></div>
        <div class="met hi"><div class="ml">Peak Occurs at</div><div class="mv" id="seq_peakT">—</div><div class="mu">s</div></div>
        <div class="met"><div class="ml">Overall Status</div><div class="mv" id="seq_status">—</div></div>
      </div>
      <div style="font-size:10px;color:var(--gray);font-style:italic;margin-top:9px">
        Each motor's starting event is modelled as a rectangular step load from t=start to t=start+duration. Overlapping motors add their step kVAs as phasor sum. Uses the current network configuration (sources, cables, transformers) for the R-X calculation.
      </div>
    </div>
  </div>

  </div>

  <!-- Scenario Comparison Matrix (Rev C) -->
  <div id="panel-scenCmp" style="display:none">
  <div class="card">
    <div class="card-hdr l2">
      <span class="flex1">Scenario Comparison Matrix — All Saved Scenarios Side-by-Side</span>
      <span style="font-size:9px;opacity:.75;font-weight:400">R-X method · ★ marks active scenario</span>
    </div>
    <div class="card-body" style="overflow-x:auto">
      <table class="ct-tbl" id="scenCompTbl">
        <thead><tr>
          <th class="c">#</th>
          <th style="min-width:170px">Scenario</th>
          <th class="c">Motor Rating</th>
          <th class="c">Pre-Load</th>
          <th class="c">Sources (Run/Tot)</th>
          <th class="c">ΔV CPP (%)</th>
          <th class="c">ΔV Load (%)</th>
          <th class="c">ΔV Motor (%)</th>
          <th class="c">V Motor (p.u.)</th>
          <th class="c" style="min-width:90px">Status</th>
        </tr></thead>
        <tbody id="scenCompBody"></tbody>
      </table>
    </div>
  </div>

  </div>

  <!-- Method Tabs -->
  <div id="panel-methodTabs" style="display:none">
  <div>
    <div class="tabs no-print">
      <button class="tab active" id="tab_mva" onclick="switchTab('mva')">MVA Method (|Z|)</button>
      <button class="tab" id="tab_rx" onclick="switchTab('rx')">R-X Method (P·R + Q·X)</button>
    </div>

    <!-- ═════════════ MVA METHOD CONTENT ═════════════ -->
    <div class="tab-content" id="content_mva" style="display:flex;flex-direction:column;gap:12px">

      <!-- Source impedance table (MVA) -->
      <div class="card">
        <div class="card-hdr l2">Source Impedance Summary (MVA Method — |Z| per source)</div>
        <div class="card-body" style="overflow-x:auto">
          <table class="tbl">
            <thead><tr>
              <th>Source ID</th><th>Status</th>
              <th>Rated MVA</th><th>Rated kV</th>
              <th>X″d (self)</th><th>X_gen (sys p.u.)</th>
              <th>Z_tr (sys p.u.)</th><th>Z_cab (sys p.u.)</th>
              <th>Z_total (sys p.u.)</th>
            </tr></thead>
            <tbody id="mvaSrcBody"></tbody>
            <tfoot><tr class="tot"><td colspan="8">Parallel |Z| of running sources</td><td class="num" id="mvaSrcPar">—</td></tr></tfoot>
          </table>
        </div>
      </div>

      <!-- MVA Downstream -->
      <div class="card">
        <div class="card-hdr l2">Downstream Path (MVA — single Load Bus Transformer)</div>
        <div class="card-body">
          <div class="met-row" style="margin-bottom:10px">
            <div class="met"><div class="ml">Cable: CPP → Load Bus (Ω/km, length m, runs)</div>
              <div style="display:flex;gap:6px;margin-top:4px">
                <input type="number" id="mvaCab1Z" value="0.0523" step="0.001" style="width:70px" oninput="calculate();markDirty()">
                <input type="number" id="mvaCab1L" value="1800" step="50" style="width:70px" oninput="calculate();markDirty()">
                <input type="number" id="mvaCab1R" value="2" step="1" style="width:50px" oninput="calculate();markDirty()" min="1">
              </div></div>
            <div class="met"><div class="ml">Trafo: Load Incomer (kVA / Z% / Vprim kV / Vsec kV)</div>
              <div style="display:flex;gap:6px;margin-top:4px">
                <input type="number" id="mvaTrKVA" value="50000" step="1000" style="width:68px" oninput="calculate();markDirty()">
                <input type="number" id="mvaTrZ" value="0.11" step="0.01" style="width:62px" oninput="calculate();markDirty()">
                <input type="number" id="mvaTrVp" value="33" step="1" style="width:52px" oninput="calculate();markDirty()">
                <input type="number" id="mvaTrVs" value="11" step="0.5" style="width:52px" oninput="calculate();markDirty()">
              </div></div>
            <div class="met"><div class="ml">Cable: Load Bus → Motor (Ω/km, length m, runs)</div>
              <div style="display:flex;gap:6px;margin-top:4px">
                <input type="number" id="mvaCab2Z" value="0.216" step="0.01" style="width:70px" oninput="calculate();markDirty()">
                <input type="number" id="mvaCab2L" value="180" step="10" style="width:70px" oninput="calculate();markDirty()">
                <input type="number" id="mvaCab2R" value="1" step="1" style="width:50px" oninput="calculate();markDirty()" min="1">
              </div></div>
          </div>
          <div class="met-row">
            <div class="met hi"><div class="ml">Z: CPP→Load (p.u.)</div><div class="mv" id="mva_zcl">—</div></div>
            <div class="met hi"><div class="ml">Z: CPP→Motor (p.u.)</div><div class="mv" id="mva_zcm">—</div></div>
            <div class="met hi"><div class="ml">Total Z (p.u.)</div><div class="mv" id="mva_ztot">—</div></div>
          </div>
          <div style="font-size:10px;color:var(--gray);font-style:italic;margin-top:6px">
            MVA method uses the three-element fixed downstream path. For more complex cascades (multiple intermediate transformers), use the R-X Method tab.
          </div>
        </div>
      </div>

      <!-- MVA Iteration -->
      <div class="card">
        <div class="card-hdr l3">Iterative Voltage Drop — MVA Method</div>
        <div class="card-body" style="overflow-x:auto">
          <table class="tbl">
            <thead><tr>
              <th>Parameter</th><th>Unit</th><th>Iter 0</th><th>Iter 1</th><th>Iter 2</th><th>Iter 3</th><th>Iter 4</th><th>Iter 5</th>
            </tr></thead>
            <tbody id="mvaIterBody"></tbody>
          </table>
        </div>
      </div>

    </div>

    <!-- ═════════════ R-X METHOD CONTENT ═════════════ -->
    <div class="tab-content" id="content_rx" style="display:none;flex-direction:column;gap:12px">

      <!-- Source R-X table -->
      <div class="card">
        <div class="card-hdr l2">Source Impedance Summary (R-X Method — R and X Separated)</div>
        <div class="card-body" style="overflow-x:auto">
          <table class="tbl">
            <thead><tr>
              <th>Source ID</th><th>Status</th>
              <th>R_gen (p.u.)</th><th>X_gen (p.u.)</th>
              <th>R_tr (p.u.)</th><th>X_tr (p.u.)</th>
              <th>R_cab (p.u.)</th><th>X_cab (p.u.)</th>
              <th>R_total</th><th>X_total</th>
            </tr></thead>
            <tbody id="rxSrcBody"></tbody>
            <tfoot><tr class="tot">
              <td colspan="8">Parallel source impedance (complex arithmetic)</td>
              <td class="num" id="rxSrcParR">—</td><td class="num" id="rxSrcParX">—</td>
            </tr></tfoot>
          </table>
        </div>
      </div>

      <!-- R-X Dynamic Downstream Stages -->
      <div class="card">
        <div class="card-hdr l2">
          <span class="flex1">Downstream Network — Cascaded Stages (add Cable or Transformer stages as needed)</span>
          <span class="hdr-act hide-in-simple" onclick="addStage()">Add Stage</span>
        </div>
        <div class="card-body">
          <div class="stg-wrap" id="stgContainer"></div>
          <div class="met-row" style="margin-top:10px">
            <div class="met hi"><div class="ml">R: CPP→Motor</div><div class="mv" id="rx_r">—</div><div class="mu">p.u.</div></div>
            <div class="met hi"><div class="ml">X: CPP→Motor</div><div class="mv" id="rx_x">—</div><div class="mu">p.u.</div></div>
            <div class="met hi"><div class="ml">|Z|: CPP→Motor</div><div class="mv" id="rx_z">—</div><div class="mu">p.u.</div></div>
            <div class="met"><div class="ml">Load bus is at stage</div><div class="mv" id="rx_loadStage">—</div><div class="mu">(see Load? flag)</div></div>
          </div>
        </div>
      </div>

      <!-- R-X Iteration -->
      <div class="card">
        <div class="card-hdr l3">Iterative Voltage Drop — R-X Method (ΔV ≈ P·R + Q·X)</div>
        <div class="card-body" style="overflow-x:auto">
          <table class="tbl">
            <thead><tr>
              <th>Parameter</th><th>Unit</th><th>Iter 0</th><th>Iter 1</th><th>Iter 2</th><th>Iter 3</th><th>Iter 4</th><th>Iter 5</th>
            </tr></thead>
            <tbody id="rxIterBody"></tbody>
          </table>
        </div>
      </div>

    </div>

  </div><!-- /tab container -->

  </div>

  <!-- Block Diagram -->
  <div class="card hide-in-simple">
    <div class="card-hdr">Network Block Diagram (Dynamic — reflects current configuration)</div>
    <div class="diag-wrap">
      <svg id="sldSvg" xmlns="http://www.w3.org/2000/svg" style="display:block;min-width:800px"></svg>
    </div>
  </div>

<div class="basis-btn-wrap">
    <button class="btn-basis" onclick="openBasisModal()">Basis &amp; Assumptions</button>
  </div>
</div><!-- /main-col -->
</div><!-- /two-col -->

<!-- Rev L — Simple Mode layout: 6 input blocks + Results panel -->
<div class="simple-container" id="simpleContainer">
  <div class="simple-note" style="display:block;margin-bottom:10px">
    <b>Basic Mode:</b> Enter the seven blocks below. The engine assumes zero pre-load and IEC 60909 limits by default. Click <b>Advanced</b> at the top left to configure full network, scenarios, and analysis panels.
  </div>
  <div class="simple-grid">

    <!-- LEFT COLUMN: 6 INPUT CARDS -->
    <div class="simple-inputs-col">

      <!-- 7. Permissible Voltage Drops (Rev S) -->
      <div class="card">
        <div class="card-hdr"><span class="simple-card-num">1</span>Permissible Voltage Drops</div>
        <div class="card-body">
          <div class="ir"><label>Calc Method <span class="info-i" data-tip="MVA method: quick approximation treating all impedances as pure reactance. R-X method: full complex phasor arithmetic including resistance. R-X is more accurate when cables (significant R) dominate.">i</span></label><div class="ir-w"><select id="sm_calcMethod" onchange="syncSimple()"><option value="RX">R-X Method</option><option value="MVA">MVA Method</option></select></div></div>
          <div class="ir"><label>Limits Source</label><div class="ir-w"><select id="sm_lim_src" onchange="toggleLimInput();syncSimple()"><option value="Typical">Typical (IEC 60909)</option><option value="Manual">Manual</option></select></div></div>
          <div class="ir-pair" id="sm_limCPP_row" style="display:none">
            <div class="ir"><label>ΔV CPP max</label><div class="ir-w"><input type="number" id="sm_limCPP" step="0.5" min="1" oninput="syncSimple()"><span class="unit">%</span></div></div>
            <div class="ir"><label>ΔV Load max</label><div class="ir-w"><input type="number" id="sm_limLoad" step="0.5" min="1" oninput="syncSimple()"><span class="unit">%</span></div></div>
          </div>
          <div class="ir-pair" id="sm_limMot_row" style="display:none">
            <div class="ir"><label>ΔV Motor max</label><div class="ir-w"><input type="number" id="sm_limMot" step="0.5" min="1" oninput="syncSimple()"><span class="unit">%</span></div></div>
            <div class="ir"><label>V<sub>mot</sub> min</label><div class="ir-w"><input type="number" id="sm_limTorque" step="0.01" min="0.5" max="1" oninput="syncSimple()"><span class="unit">p.u.</span></div></div>
          </div>
          <div class="auto-note">
            CPP ≤ <span class="auto-val" id="sm_lim_cpp_disp">10%</span> &middot;
            Load ≤ <span class="auto-val" id="sm_lim_load_disp">10%</span> &middot;
            Motor ≤ <span class="auto-val" id="sm_lim_mot_disp">20%</span> &middot;
            V<sub>mot</sub> ≥ <span class="auto-val" id="sm_lim_tor_disp">0.80</span>
            <span class="auto-src">(IEC 60909)</span>
          </div>
        </div>
      </div>

      <!-- 2. Motor Details (was 1) -->
      <div class="card">
        <div class="card-hdr"><span class="simple-card-num">2</span>Motor Details</div>
        <div class="card-body">
          <div class="ir"><label>Rated Power <span class="info-i" data-tip="Nameplate rated output power of the motor.">i</span></label><div class="ir-w"><input type="number" id="sm_motorKW" step="100" oninput="syncSimple()"><span class="unit">kW</span></div></div>
          <div class="ir"><label>Rated Voltage</label><div class="ir-w"><input type="number" id="sm_motorKV" step="0.1" oninput="syncSimple()"><span class="unit">kV</span></div></div>
          <div class="ir"><label>Efficiency <span class="info-i" data-tip="Motor efficiency at rated load (0 to 1).">i</span></label><div class="ir-w"><input type="number" id="sm_motorEff" step="0.005" oninput="syncSimple()" min="0" max="1"><span class="unit">p.u.</span></div></div>
          <div class="ir"><label>Running Power Factor</label><div class="ir-w"><input type="number" id="sm_motorPF" step="0.01" oninput="syncSimple()" min="0" max="1"><span class="unit">p.u.</span></div></div>
          <div class="ir"><label>Starting Method</label><div class="ir-w"><select id="sm_startMethod" onchange="simpleStartPreset();syncSimple()"><option value="DOL">DOL</option><option value="SD">Star-Delta</option><option value="SS">Soft Starter</option><option value="VFD">VFD</option><option value="RX">Reactor Start</option><option value="CUST">Custom</option></select></div></div>
          <div class="ir"><label>Istart / IFL <span class="info-i" data-tip="Starting current as multiple of full-load current.">i</span></label><div class="ir-w"><input type="number" id="sm_startPU" step="0.1" oninput="syncSimple()"><span class="unit">×</span></div></div>
          <div class="ir"><label>Starting Power Factor <span class="info-i" data-tip="PF during start; typically 0.22 DOL, 0.85 VFD.">i</span></label><div class="ir-w"><input type="number" id="sm_startPF" step="0.01" oninput="syncSimple()" min="0" max="1"><span class="unit">p.u.</span></div></div>
        </div>
      </div>

      <!-- 3. Generator Details (was 2) -->
      <div class="card">
        <div class="card-hdr"><span class="simple-card-num">3</span>Generator Details</div>
        <div class="card-body">
          <div class="ir-pair">
            <div class="ir"><label>Rated MVA</label><div class="ir-w"><input type="number" id="sm_genMVA" step="1" oninput="syncSimple()"><span class="unit">MVA</span></div></div>
            <div class="ir"><label>Rated Voltage</label><div class="ir-w"><input type="number" id="sm_genKV" step="0.1" oninput="syncSimple()"><span class="unit">kV</span></div></div>
          </div>
          <div class="ir"><label>Subtransient X″d <span class="info-i" data-tip="Generator subtransient reactance on self-MVA base. Typical 0.15–0.22.">i</span></label><div class="ir-w"><input type="number" id="sm_genXd" step="0.01" oninput="syncSimple()"><span class="unit">p.u.</span></div></div>
        </div>
      </div>

      <!-- 4. Generator Transformer (was 3) -->
      <div class="card">
        <div class="card-hdr"><span class="simple-card-num">4</span>Generator Transformer</div>
        <div class="card-body">
          <div class="ir-pair">
            <div class="ir"><label>Rating</label><div class="ir-w"><input type="number" id="sm_gtMVA" step="1" oninput="syncSimple()"><span class="unit">MVA</span></div></div>
            <div class="ir"><label>Impedance Z%</label><div class="ir-w"><input type="number" id="sm_gtZpct" step="0.1" oninput="syncSimple()"><span class="unit">%</span></div></div>
          </div>
          <div class="ir-pair">
            <div class="ir"><label>Primary (Gen) kV</label><div class="ir-w"><input type="number" id="sm_gtVp" step="0.1" oninput="syncSimple()"><span class="unit">kV</span></div></div>
            <div class="ir"><label>Secondary (CPP) kV</label><div class="ir-w"><input type="number" id="sm_gtVs" step="0.1" value="34.5" oninput="syncSimple()"><span class="unit">kV</span></div></div>
          </div>
          <div class="ir"><label>X/R</label><div class="ir-w"><select id="sm_gt_xrSrc" onchange="toggleXrInput('gt');syncSimple()"><option value="Typical">Typical (IS 2026)</option><option value="Manual">Manual</option></select></div></div>
          <div class="ir" id="sm_gt_xrManualRow" style="display:none"><label>Enter X/R</label><div class="ir-w"><input type="number" id="sm_gt_xrManual" step="0.5" min="1" oninput="syncSimple()"><span class="unit">—</span></div></div>
          <div class="auto-note">X/R <span class="auto-val" id="sm_gt_xr">—</span> &middot; R% <span class="auto-val" id="sm_gt_rpct">—</span> &middot; X% <span class="auto-val" id="sm_gt_xpct">—</span></div>
        </div>
      </div>

      <!-- 5. Cable: CPP Bus → Load Bus Transformer (was 4) -->
      <div class="card">
        <div class="card-hdr"><span class="simple-card-num">5</span>Cable: CPP Bus → Load Bus Transformer</div>
        <div class="card-body">
          <div class="ir-pair">
            <div class="ir"><label>Cable Type</label><div class="ir-w"><select id="sm_cab1Type" onchange="syncSimple()"><option value="XLPE">XLPE</option><option value="PVC">PVC</option><option value="EPR">EPR</option></select></div></div>
            <div class="ir"><label>Cores</label><div class="ir-w"><select id="sm_cab1Cores" onchange="syncSimple()"><option value="3C">3-core</option><option value="1Cx3">1C x 3</option></select></div></div>
          </div>
          <div class="ir-pair">
            <div class="ir"><label>Material</label><div class="ir-w"><select id="sm_cab1Mat" onchange="syncSimple()"><option value="Cu">Copper</option><option value="Al">Aluminium</option></select></div></div>
            <div class="ir"><label>Size</label><div class="ir-w"><select id="sm_cab1Size" onchange="syncSimple()"></select><span class="unit">mm²</span></div></div>
          </div>
          <div class="ir-pair">
            <div class="ir"><label>Length</label><div class="ir-w"><input type="number" id="sm_cab1Len" step="10" oninput="syncSimple()"><span class="unit">m</span></div></div>
            <div class="ir"><label>No. of runs</label><div class="ir-w"><input type="number" id="sm_cab1Runs" step="1" min="1" oninput="syncSimple()"><span class="unit">—</span></div></div>
          </div>
          <div class="auto-note">Auto R <span class="auto-val" id="sm_cab1R_disp">—</span> &middot; X <span class="auto-val" id="sm_cab1X_disp">—</span> Ω/km <span class="auto-src">(IEC 60502-1, XLPE 90°C)</span></div>
        </div>
      </div>

      <!-- 6. Load Bus Transformer (was 5) -->
      <div class="card">
        <div class="card-hdr"><span class="simple-card-num">6</span>Load Bus Transformer</div>
        <div class="card-body">
          <div class="ir-pair">
            <div class="ir"><label>Rating</label><div class="ir-w"><input type="number" id="sm_ltMVA" step="1" oninput="syncSimple()"><span class="unit">MVA</span></div></div>
            <div class="ir"><label>Impedance Z%</label><div class="ir-w"><input type="number" id="sm_ltZpct" step="0.1" oninput="syncSimple()"><span class="unit">%</span></div></div>
          </div>
          <div class="ir-pair">
            <div class="ir"><label>Primary (CPP) kV</label><div class="ir-w"><input type="number" id="sm_ltVp" step="0.1" value="34.5" oninput="syncSimple()"><span class="unit">kV</span></div></div>
            <div class="ir"><label>Secondary (Load) kV</label><div class="ir-w"><input type="number" id="sm_ltVs" step="0.1" oninput="syncSimple()"><span class="unit">kV</span></div></div>
          </div>
          <div class="ir"><label>X/R</label><div class="ir-w"><select id="sm_lt_xrSrc" onchange="toggleXrInput('lt');syncSimple()"><option value="Typical">Typical (IS 2026)</option><option value="Manual">Manual</option></select></div></div>
          <div class="ir" id="sm_lt_xrManualRow" style="display:none"><label>Enter X/R</label><div class="ir-w"><input type="number" id="sm_lt_xrManual" step="0.5" min="1" oninput="syncSimple()"><span class="unit">—</span></div></div>
          <div class="auto-note">X/R <span class="auto-val" id="sm_lt_xr">—</span> &middot; R% <span class="auto-val" id="sm_lt_rpct">—</span> &middot; X% <span class="auto-val" id="sm_lt_xpct">—</span></div>
        </div>
      </div>

      <!-- 7. Load Bus Pre-Load (Rev Z — new) -->
      <div class="card">
        <div class="card-hdr"><span class="simple-card-num">7</span>Load Bus Pre-Load</div>
        <div class="card-body">
          <div class="ir-pair">
            <div class="ir"><label>Active Power</label><div class="ir-w"><input type="number" id="sm_preMW" step="0.5" min="0" value="0" oninput="syncSimple()"><span class="unit">MW</span></div></div>
            <div class="ir"><label>Power Factor</label><div class="ir-w"><input type="number" id="sm_prePF" step="0.01" min="0" max="1" value="0.85" oninput="syncSimple()"><span class="unit">p.u.</span></div></div>
          </div>
          <div class="auto-note">
            <span class="auto-src">Other equipment already running at the Load Bus when the subject motor starts. Set MW = 0 for a cold start.</span>
          </div>
        </div>
      </div>

      <!-- 8. Motor Cable (was 7) -->
      <div class="card">
        <div class="card-hdr"><span class="simple-card-num">8</span>Motor Feeder Cable</div>
        <div class="card-body">
          <div class="ir-pair">
            <div class="ir"><label>Cable Type</label><div class="ir-w"><select id="sm_cab2Type" onchange="syncSimple()"><option value="XLPE">XLPE</option><option value="PVC">PVC</option><option value="EPR">EPR</option></select></div></div>
            <div class="ir"><label>Cores</label><div class="ir-w"><select id="sm_cab2Cores" onchange="syncSimple()"><option value="3C">3-core</option><option value="1Cx3">1C x 3</option></select></div></div>
          </div>
          <div class="ir-pair">
            <div class="ir"><label>Material</label><div class="ir-w"><select id="sm_cab2Mat" onchange="syncSimple()"><option value="Cu">Copper</option><option value="Al">Aluminium</option></select></div></div>
            <div class="ir"><label>Size</label><div class="ir-w"><select id="sm_cab2Size" onchange="syncSimple()"></select><span class="unit">mm²</span></div></div>
          </div>
          <div class="ir-pair">
            <div class="ir"><label>Length</label><div class="ir-w"><input type="number" id="sm_cab2Len" step="10" oninput="syncSimple()"><span class="unit">m</span></div></div>
            <div class="ir"><label>No. of runs</label><div class="ir-w"><input type="number" id="sm_cab2Runs" step="1" min="1" oninput="syncSimple()"><span class="unit">—</span></div></div>
          </div>
          <div class="auto-note">Auto R <span class="auto-val" id="sm_cab2R_disp">—</span> &middot; X <span class="auto-val" id="sm_cab2X_disp">—</span> Ω/km <span class="auto-src">(IEC 60502-1, XLPE 90°C)</span></div>
        </div>
      </div>

    </div>

    <!-- MIDDLE: Single-Line Diagram (Rev X — placed between inputs and results) -->
    <div class="simple-sld-section">
      <div class="simple-sec-ttl">Single-Line Diagram &mdash; Bus Voltages at Motor Start</div>
      <div class="simple-sld-wrap">
        <svg id="sm_sld" class="simple-sld" xmlns="http://www.w3.org/2000/svg"></svg>
      </div>
    </div>

    <!-- BOTTOM: RESULTS -->
    <div class="simple-results-col">
      <div class="card">
        <div class="card-hdr">Result</div>
        <div class="card-body">
          <!-- Overall verdict -->
          <div class="verdict-strip" id="sm_verdict">
            <div>
              <div class="verdict-label">Overall</div>
              <div class="verdict-value" id="sm_overallText">—</div>
            </div>
            <div class="verdict-sub" id="sm_verdictSub">Awaiting inputs</div>
          </div>

          <!-- Summary table -->
          <div class="simple-sec-ttl">Summary of Results</div>
          <table class="simple-summary">
            <thead><tr><th>Criterion</th><th>Result</th><th>Requirement</th><th>Verdict</th></tr></thead>
            <tbody id="sm_summaryBody"></tbody>
          </table>

          <!-- Supporting Calculations collapsible -->
          <div class="simple-sec-ttl clickable" onclick="toggleSimpleSupport()">
            <span id="sm_calcArrow">▸</span> Supporting Calculations
          </div>
          <div class="simple-support" id="sm_support" style="display:none">
            <div id="sm_supportBody">Expand to see thévenin impedance, step kVA, iteration trace, and per-element contributions.</div>
          </div>
        </div>
      </div>
    </div>
  </div>
</div>

</div><!-- /outer -->

<!-- Executive Summary — One-Page A4 Landscape (Rev E) -->
<div id="execSummary">
  <div class="es-page">
    <div class="es-hdr">
      <div class="es-hdr-left">
        <div class="es-hdr-title" id="es_title">VOLTAGE DROP STUDY — EXECUTIVE SUMMARY</div>
        <div class="es-hdr-sub" id="es_subtitle">Scenario · Project · Date</div>
      </div>
      <div class="es-hdr-right">
        Study prepared with Motor Starting VD Calculator
      </div>
    </div>

    <!-- LEFT COLUMN -->
    <div class="es-section">
      <div class="es-section-ttl">Case Overview</div>
      <div class="es-ko-grid" id="es_overview"></div>

      <div class="es-section-ttl" style="margin-top:3mm">Key Results (R-X Method)</div>
      <div class="es-kpis" id="es_kpis"></div>

      <div class="es-section-ttl" style="margin-top:3mm">Study Memorandum</div>
      <div class="es-memo" id="es_memo"></div>
    </div>

    <!-- RIGHT COLUMN -->
    <div class="es-section">
      <div class="es-section-ttl">Network Diagram</div>
      <div class="es-diag" id="es_diag"></div>

      <div class="es-section-ttl" style="margin-top:3mm">Thévenin Equivalent &amp; Capacity</div>
      <div class="es-ko-grid" id="es_thev"></div>
    </div>

    <div class="es-foot">
      <div class="es-sig">
        <div class="es-sig-blk"><div class="es-sig-line"></div>Prepared by: TG</div>
        <div class="es-sig-blk"><div class="es-sig-line"></div>Reviewed by</div>
        <div class="es-sig-blk"><div class="es-sig-line"></div>Approved by</div>
      </div>
      <div style="text-align:right">Motor Starting VD Calculator · Generated <span id="es_gentime"></span></div>
    </div>
  </div>
</div>

<!-- Basis & Assumptions Modal (Rev I) -->
<div class="modal-overlay" id="basisModal" style="display:none !important" onclick="if(event.target===this)closeBasisModal()">
  <div class="modal">
    <div class="modal-hdr">
      <h2>Basis &amp; Assumptions — Methodology</h2>
      <button class="modal-close" onclick="closeBasisModal()">✕ Close</button>
    </div>
    <div class="modal-body">
      <h3>What this tool calculates</h3>
      <p>This tool computes the voltage drop at three points — the <b>CPP (generator) bus</b>, an intermediate <b>load bus</b> if present, and the <b>motor terminals</b> — during the starting of a single motor on a Captive Power Plant network. All three drops are expressed in percent of base voltage. The intent is to verify that the drop stays below engineering limits (so the motor can actually accelerate) and that the generators do not trip on reduced voltage during the start.</p>

      <h3>The two methods, and when each is right</h3>
      <p>The <b>MVA (|Z|) method</b> uses the scalar formula <code>ΔV = Step kVA × Z_total / Base kVA</code>, treating the whole network as a magnitude impedance. It is fast, intuitive, and reasonable when all network elements have similar X/R ratios. In reality, source impedance is dominated by generator subtransient reactance (almost pure X), while cables add significant R. When motor starting PF is low (0.2 for DOL) and pre-load PF is high (0.85), the scalar method can be inaccurate by a few percentage points.</p>
      <p>The <b>R-X method</b> uses the physically correct formula <code>ΔV ≈ P·R + Q·X</code>, separating real and reactive drop contributions. The source parallel is computed with complex-number arithmetic (admittance sum, then inverted). Cascaded downstream transformer stages are supported. For CPP motor starting studies this is the preferred method and the dashboard uses it alongside the MVA method for comparison.</p>

      <h3>The step load — motor only, as a phasor</h3>
      <p>During iteration, the "step kVA" that drives the drop equation is the motor's own apparent power as a phasor magnitude <code>√(P² + Q²)</code>, not the scalar difference between total and pre-load kVA. This matters because the pre-load power factor usually differs from the motor starting PF. Earlier versions of the common Excel calculation got this wrong — a frequent pitfall rectified in this tool.</p>

      <h3>Motor behaves as constant impedance at locked rotor</h3>
      <p>At the instant of start, the motor's rotor is stationary; it draws constant-impedance current. Its real and reactive power scale with <b>V²</b>, not V. If the voltage drops by 10%, the motor's kW and kVAR each drop by 19%. This self-limiting behaviour is why the iteration converges — if constant-power behaviour were assumed, large motors would appear to produce impossible voltage drops.</p>

      <h3>Iterative convergence</h3>
      <p>The calculation runs six iterations. In each one, the motor's demand is scaled by <code>(1 − ΔV_previous)²</code>, the resulting kVA is dropped through the network impedance, and a new ΔV is computed. The sequence converges in four to five iterations for well-behaved cases. For extreme cases (motor far too large for the network), the iteration oscillates, which is detected by the Design Capacity Finder's convergence guard and treated as "non-startable" rather than returning a bogus fixed point.</p>

      <h3>Sources — subtransient reactance only</h3>
      <p>Generator sources are modelled with their subtransient reactance <b>X″d</b> alone, representing the worst-case voltage dip in the first few cycles of the start. The transient (X′d) and steady-state (Xs) stages are not modelled; actual voltage recovery after AVR response will show less sustained drop. This conservative choice is standard for motor starting verification.</p>

      <h3>Downstream network</h3>
      <p>The path from CPP bus to motor terminals is modelled as a cascade of up to seven stages, each selectable as a cable or a transformer. Any stage can be flagged "load bus" so the tool reports the drop at that intermediate point. Cable impedances convert from Ω/km × length / runs to per-unit on the base impedance at the stage's own bus voltage. Transformer impedances use the standard conversion <code>Z_sys = Z_self × (MVA_base / MVA_rated) × (kV_rated / kV_base)²</code>, with the voltage ratio correction that is commonly missed.</p>

      <h3>Torque adequacy</h3>
      <p>During a reduced-voltage start, the motor's accelerating torque scales approximately with V². Industry practice sets a minimum voltage of around <b>0.80 p.u.</b> at motor terminals so that developed torque exceeds load torque throughout the acceleration curve. The tool checks V_motor = 1 − ΔV_motor against this threshold and flags cases where it falls short.</p>

      <h3>Pre-load during start</h3>
      <p>The pre-load at CPP bus is assumed to behave as constant-impedance during the voltage dip — a reasonable approximation for industrial loads dominated by motors. Its kW and kVAR are not iterated explicitly; its effect on steady-state voltage before the start is assumed to leave V ≈ 1.0 p.u. under AVR regulation.</p>

      <h3>N-1 contingency</h3>
      <p>The tool simulates the loss of each currently-running source in turn and reports the voltage drops that would result. If any contingency breaches a limit, a warning banner appears recommending that motor starting be sequenced after confirming all sources are available. This is often the binding operational constraint even when the base case is comfortable.</p>

      <h3>Standards and limits</h3>
      <p>The tool ships with three preset limit sets. <b>IEC 60909</b>: 10%/10%/20% at CPP/Load/Motor plus V ≥ 0.80 p.u. <b>IEEE 141 Red Book</b>: 5%/7%/15% plus V ≥ 0.85 p.u. <b>NEMA MG-1</b>: 8%/10%/20% plus V ≥ 0.80 p.u. All four values are user-editable to accommodate project-specific requirements or company standards. The warning (amber) threshold is automatically computed at 80% of the fail limit.</p>

      <h3>Cable R and X — from standard tables</h3>
      <p>In Basic mode the user does not enter cable R and X directly. Instead the user selects <b>Cable Type</b> (XLPE, PVC or EPR), <b>Cores</b> (3-core or single-cores in trefoil), <b>Conductor Material</b> (Copper or Aluminium), <b>Cross-section</b> from standard sizes (25 to 630 mm²), <b>Length</b> and <b>Number of runs</b>. The tool looks up base resistance and reactance from a built-in library based on <b>IEC 60502-1</b> for XLPE-insulated three-core cables at 90 °C conductor temperature. Correction factors are then applied for the chosen type and cores: PVC-insulated cables see R multiplied by 0.85 (lower conductor temperature at 70 °C), EPR identical to XLPE at 90 °C, and single-cores in trefoil see X multiplied by 1.15 because the geometric mean distance between phase conductors is larger than for a packaged three-core cable. Typical values at common sizes: Cu 240 mm² = 0.098 Ω/km R, 0.072 Ω/km X at XLPE 90 °C; Al 240 mm² = 0.161 Ω/km R, 0.072 Ω/km X. The computed R and X are shown as an auto-note below each cable card so the engineer sees exactly what values the calculation uses. In Advanced mode the user retains direct R and X entry via the Downstream Stages card for cables outside the standard library (choose Custom as material).</p>

      <h3>Transformer X/R ratio — typical values and manual override</h3>
      <p>In Basic mode the user does not enter R% directly. Instead the user enters only impedance Z% and the tool derives R% and X% from Z and a <b>typical X/R ratio by rating</b> per IS 2026 / IEC 60076: under 0.5 MVA → X/R = 2.5; 0.5 to 2.5 MVA → 5; 2.5 to 10 MVA → 8; 10 to 50 MVA → 12; above 50 MVA → 18. From Z% and X/R, the tool back-solves R% = Z%/√(1+(X/R)²) and X% = (X/R)·R%. The X/R, R% and X% actually used are shown in the auto-note. A user who has a specific test certificate or manufacturer data can switch the X/R source to <b>Manual</b> and enter the actual value; the tool then uses that for the decomposition instead of the typical.</p>

      <h3>Permissible voltage drop limits — presets and manual override</h3>
      <p>In Basic mode the default limits are <b>IEC 60909</b>: 10% at CPP bus, 10% at Load bus, 20% at motor terminals, and minimum V<sub>mot</sub> ≥ 0.80 p.u. for torque adequacy. For projects that follow <b>IEEE 141 (Red Book)</b> the typical limits are tighter at 5% / 7% / 15% and V<sub>mot</sub> ≥ 0.85 p.u. For <b>NEMA MG-1</b>, 8% / 10% / 20% and V<sub>mot</sub> ≥ 0.80 p.u. The user can switch the Permissible Voltage Drops source to <b>Manual</b> in Card 7 and enter any set of four values appropriate to the project standard or client specification. In Advanced mode all limits are user-editable through the Permissible Limits sidebar card.</p>

      <h3>Why MVA and R-X methods give different results</h3>
      <p>The <b>MVA method</b> is a quick first-pass approximation: it treats all source and path impedances as pure reactance (ignoring resistance) and computes the voltage drop as roughly ΔV ≈ step-kVA / short-circuit-MVA at the bus. This works well for stiff grids with mostly inductive impedance (large transformers, short cables) where resistance is a small fraction of total impedance. The <b>R-X method</b> uses proper complex phasor arithmetic — each impedance is a complex number Z = R + jX, each current is a complex phasor, and the voltage drop is ΔV = Re[I* × Z], the projection of the voltage phasor onto the pre-start operating-point voltage. This correctly accounts for the resistance in long cables and for the phase relationship between current and impedance.</p>
      <p>The two methods converge for networks dominated by large transformers (high X/R ratios, say above 10). They diverge whenever cables carry a significant fraction of the total impedance — long low-voltage cables, aluminium conductors, or large cross-sections where R / X approaches 1 — because the MVA method's assumption of pure reactance breaks down. For a motor on a long cable supplied by a modest source, the R-X method typically shows a larger voltage drop than MVA by 10 % to 30 %, because resistance adds to total impedance magnitude on top of reactance. The R-X number is physically correct; the MVA number is a conservative short-hand that becomes optimistic (under-reports drop) as cables dominate. The tool defaults to R-X Method; switch to MVA Method only when you need a quick sanity check against hand calculations or legacy reports that used the MVA shortcut.</p>

      <h3>Per-unit voltage correction — multi-voltage topologies</h3>
      <p>From Rev S the engine no longer applies the extraneous (kV_rated / kV_base)² correction to generator and transformer impedances. In single-voltage downstream networks (where the Load bus matches the CPP bus voltage) this correction was always ≈ 1 and had no practical effect. In multi-voltage networks (for example a 34.5 kV CPP stepping down through a Load transformer to an 11 kV Load bus) the correction was spuriously small, dividing transformer impedance by the voltage ratio squared and under-reporting voltage drops by nearly an order of magnitude. The corrected formula Z_pu(system) = Z%_self × (MVA_base / MVA_rated) is physically correct across voltage levels because transformer turn ratios cancel voltage squared terms in a properly chosen per-unit system.</p>

      <h3>What this tool does NOT model</h3>
      <p>Dynamic motor speed-time behaviour (acceleration curve, run-up time), AVR response and voltage recovery after start, protection relay operation during the dip, harmonic effects of soft-starters or VFDs on waveform quality, transformer tap position effects, and generator governor response are all out of scope. For those, a dedicated time-domain simulator (ETAP, DIgSILENT, PSS/E) is appropriate.</p>

      <h3>Verification against the rectified Excel</h3>
      <p>For a reference case of a 3000 kW motor at 11 kV with three 48 MVA generators running and 84 MW pre-load (DOL start, IEC limits), the tool returns 5.01% at CPP bus, 9.04% at load bus, 10.33% at motor terminal, with V_motor = 0.897 p.u. — matching the hand-calculated phasor-method result within rounding. Common Excel calculations differ because of three recurring errors: scalar step load (should be phasor), linear V scaling (should be V²), and missing (kV_rated/kV_base)² ratio in per-unit conversion. All three are handled correctly here.</p>
    </div>
  </div>
</div>

<footer class="no-print">Motor Starting Voltage Drop Calculator &middot; MVA + R-X analysis for radial networks</footer>

<script>
/* ══════════════════════════════════════════════════════════════
   REV G — THREE DEFAULT SCENARIOS AT DIFFERENT VOLTAGE LEVELS
   Pre-seeded on first visit (localStorage empty). Represent three
   generic motor-starting cases at common MV voltage levels.
══════════════════════════════════════════════════════════════ */
const DEFAULT_SCENARIOS = [
  // Scenario 1: HV — 34.5 kV CPP (Rev T default)
  {
    scenName:'Scenario 1 — HV (34.5 kV)', prjName:'',
    baseMVA:100, baseKV:34.5,
    motorKW:3000, motorKV:11, motorEff:0.955, motorPF:0.85,
    startMethod:'DOL', startPU:6, startPF:0.22,
    preMW:84, prePF:0.85,
    limitsPreset:'IEC', limCPP:10, limLoad:10, limMot:20, limTorque:0.80,
    mvaCab1Z:0.0523, mvaCab1L:1800, mvaCab1R:2,
    mvaTrKVA:50000, mvaTrZ:0.11, mvaTrVp:34.5, mvaTrVs:11,
    mvaCab2Z:0.216, mvaCab2L:180, mvaCab2R:1,
    sources:[
      {id:'GEN-1', status:'RUNNING', mva:48.275, kv:11.5, xd:0.217, trKVA:45000, trKVp:11.5, trRpct:0.00667, trXpct:0.14985, cabR:0.00234, cabX:0.00525},
      {id:'GEN-2', status:'RUNNING', mva:48.275, kv:11.5, xd:0.217, trKVA:45000, trKVp:11.5, trRpct:0.00667, trXpct:0.14985, cabR:0.00234, cabX:0.00525},
      {id:'GEN-3', status:'RUNNING', mva:48.275, kv:11.5, xd:0.217, trKVA:45000, trKVp:11.5, trRpct:0.00667, trXpct:0.14985, cabR:0.00234, cabX:0.00525},
      {id:'GEN-4', status:'STOPPED', mva:48.275, kv:11.5, xd:0.217, trKVA:45000, trKVp:11.5, trRpct:0.00667, trXpct:0.14985, cabR:0.00234, cabX:0.00525},
    ],
    stages:[
      {name:'Cable: CPP → Load Bus Inlet', type:'Cable', enabled:true, lenKVA:1800, runsKVp:2, Rval:0.0523, Xval:0.105, busKV:33, isLoadBus:false},
      {name:'Trafo: Load Incomer 33/11', type:'Transformer', enabled:true, lenKVA:50000, runsKVp:33, Rval:0.005, Xval:0.11, busKV:11, isLoadBus:true},
      {name:'Cable: Load Bus → MCC', type:'Cable', enabled:true, lenKVA:660, runsKVp:1, Rval:0.0769, Xval:0.082, busKV:11, isLoadBus:false},
      {name:'Cable: MCC → Motor', type:'Cable', enabled:true, lenKVA:180, runsKVp:1, Rval:0.196, Xval:0.092, busKV:11, isLoadBus:false},
    ],
    savedAt:'2026-10-11T00:00:00.000Z'
  },
  // Scenario 2: MV — 6.6 kV CPP (compressor, Soft Starter, IEEE limits)
  {
    scenName:'Scenario 2 — MV (6.6 kV)', prjName:'',
    baseMVA:50, baseKV:6.6,
    motorKW:2200, motorKV:6.6, motorEff:0.96, motorPF:0.88,
    startMethod:'SS', startPU:3, startPF:0.30,
    preMW:25, prePF:0.88,
    limitsPreset:'IEEE', limCPP:5, limLoad:7, limMot:15, limTorque:0.85,
    mvaCab1Z:0.0523, mvaCab1L:500, mvaCab1R:1,
    mvaTrKVA:30000, mvaTrZ:0.095, mvaTrVp:33, mvaTrVs:6.6,
    mvaCab2Z:0.216, mvaCab2L:120, mvaCab2R:1,
    sources:[
      {id:'STG-1', status:'RUNNING', mva:25, kv:6.9, xd:0.19, trKVA:25000, trKVp:6.9, trRpct:0.005, trXpct:0.095, cabR:0.003, cabX:0.004},
      {id:'STG-2', status:'RUNNING', mva:25, kv:6.9, xd:0.19, trKVA:25000, trKVp:6.9, trRpct:0.005, trXpct:0.095, cabR:0.003, cabX:0.004},
      {id:'GRID-TIE', status:'STOPPED', mva:100, kv:33, xd:0.03, trKVA:30000, trKVp:33, trRpct:0.004, trXpct:0.11, cabR:0.015, cabX:0.025},
    ],
    stages:[
      {name:'Cable: CPP → MCC', type:'Cable', enabled:true, lenKVA:450, runsKVp:1, Rval:0.102, Xval:0.097, busKV:6.6, isLoadBus:true},
      {name:'Cable: MCC → Motor', type:'Cable', enabled:true, lenKVA:80, runsKVp:1, Rval:0.321, Xval:0.095, busKV:6.6, isLoadBus:false},
    ],
    savedAt:'2026-10-11T00:00:00.000Z'
  },
  // Scenario 3: MV — 3.3 kV island (utility pump, Star-Delta, DG island)
  {
    scenName:'Scenario 3 — MV (3.3 kV)', prjName:'',
    baseMVA:25, baseKV:3.3,
    motorKW:750, motorKV:3.3, motorEff:0.94, motorPF:0.87,
    startMethod:'SD', startPU:2, startPF:0.30,
    preMW:10, prePF:0.86,
    limitsPreset:'IEC', limCPP:10, limLoad:10, limMot:20, limTorque:0.80,
    mvaCab1Z:0.0523, mvaCab1L:200, mvaCab1R:1,
    mvaTrKVA:10000, mvaTrZ:0.08, mvaTrVp:33, mvaTrVs:3.3,
    mvaCab2Z:0.321, mvaCab2L:60, mvaCab2R:1,
    sources:[
      {id:'DG-1', status:'RUNNING', mva:7.5, kv:3.3, xd:0.14, trKVA:7500, trKVp:3.3, trRpct:0.001, trXpct:0.002, cabR:0.003, cabX:0.004},
      {id:'DG-2', status:'RUNNING', mva:7.5, kv:3.3, xd:0.14, trKVA:7500, trKVp:3.3, trRpct:0.001, trXpct:0.002, cabR:0.003, cabX:0.004},
      {id:'DG-3', status:'STOPPED', mva:7.5, kv:3.3, xd:0.14, trKVA:7500, trKVp:3.3, trRpct:0.001, trXpct:0.002, cabR:0.003, cabX:0.004},
    ],
    stages:[
      {name:'Cable: CPP → MCC', type:'Cable', enabled:true, lenKVA:220, runsKVp:1, Rval:0.168, Xval:0.084, busKV:3.3, isLoadBus:true},
      {name:'Cable: MCC → Motor', type:'Cable', enabled:true, lenKVA:60, runsKVp:1, Rval:0.321, Xval:0.085, busKV:3.3, isLoadBus:false},
    ],
    savedAt:'2026-10-11T00:00:00.000Z'
  }
];

/* ══════════════════════════════════════════════════════════════
   STATE
══════════════════════════════════════════════════════════════ */
const SRC_DEFS=[
  {id:'GEN-1', status:'RUNNING', mva:48.275, kv:11.5, xd:0.217, trKVA:45000, trKVp:11.5, trRpct:0.00667, trXpct:0.14985, cabR:0.00234, cabX:0.00525},
  {id:'GEN-2', status:'RUNNING', mva:48.275, kv:11.5, xd:0.217, trKVA:45000, trKVp:11.5, trRpct:0.00667, trXpct:0.14985, cabR:0.00234, cabX:0.00525},
  {id:'GEN-3', status:'RUNNING', mva:48.275, kv:11.5, xd:0.217, trKVA:45000, trKVp:11.5, trRpct:0.00667, trXpct:0.14985, cabR:0.00234, cabX:0.00525},
  {id:'GEN-4', status:'STOPPED', mva:48.275, kv:11.5, xd:0.217, trKVA:45000, trKVp:11.5, trRpct:0.00667, trXpct:0.14985, cabR:0.00234, cabX:0.00525},
];
const STG_DEFS=[
  {name:'Cable: CPP → Load Bus Inlet', type:'Cable', enabled:true, lenKVA:1800, runsKVp:2, Rval:0.0523, Xval:0.105, busKV:33, isLoadBus:false},
  {name:'Trafo: Load Incomer 33/11',   type:'Transformer', enabled:true, lenKVA:50000, runsKVp:33, Rval:0.005, Xval:0.11, busKV:11, isLoadBus:true},
  {name:'Cable: Load Bus → MCC',       type:'Cable', enabled:true, lenKVA:660, runsKVp:1, Rval:0.0769, Xval:0.082, busKV:11, isLoadBus:false},
  {name:'Cable: MCC → Motor',          type:'Cable', enabled:true, lenKVA:180, runsKVp:1, Rval:0.196, Xval:0.092, busKV:11, isLoadBus:false},
];

let sources=SRC_DEFS.map(d=>({...d}));
let stages=STG_DEFS.map(d=>({...d}));
let scenarios=[];
let activeScen=-1;
let dirty=false;
let activeTab='mva';
let lastCalc={};

/* ══════════════════════════════════════════════════════════════
   HELPERS
══════════════════════════════════════════════════════════════ */
const g=id=>parseFloat(document.getElementById(id).value)||0;
const gs=id=>document.getElementById(id).value;
const f1=v=>isFinite(v)&&!isNaN(v)?v.toFixed(1):'—';
const f2=v=>isFinite(v)&&!isNaN(v)?v.toFixed(2):'—';
const f3=v=>isFinite(v)&&!isNaN(v)?v.toFixed(3):'—';
const f4=v=>isFinite(v)&&!isNaN(v)?v.toFixed(4):'—';
const fi=v=>isFinite(v)&&!isNaN(v)?Math.round(v).toLocaleString():'—';

/* ══════════════════════════════════════════════════════════════
   REV C — VALIDATION RULES, RESET DEFAULTS, STATUS HELPER
══════════════════════════════════════════════════════════════ */
const VALIDATION = {
  // id: {min, max, typ:[low,high], desc:'...'}
  baseMVA:  {min:1, max:10000, typ:[50,500],       desc:'System base MVA. Common values: 100 for utility-scale, 10 for small industrial.'},
  baseKV:   {min:0.4, max:400,  typ:[3.3,33],      desc:'System base kV at CPP bus. Must match network nominal voltage at that level.'},
  motorKW:  {min:1, max:50000,  typ:[100,15000],   desc:'Rated motor power from nameplate. Typical plant motors: 100–5000 kW.'},
  motorKV:  {min:0.4, max:33,   typ:[0.4,13.8],    desc:'Rated line-to-line voltage. LV: 0.4/0.69 kV; MV: 3.3/6.6/11 kV.'},
  motorEff: {min:0.6, max:0.99, typ:[0.90,0.97],   desc:'Motor efficiency at rated load. Modern IE3/IE4 motors: 0.93–0.97.'},
  motorPF:  {min:0.3, max:0.99, typ:[0.78,0.94],   desc:'Motor running PF at full load. Induction motors: 0.80–0.90 typical.'},
  startPU:  {min:0.5, max:10,   typ:[1.5,7.5],     desc:'Starting current as multiple of FLC. DOL: 6–7, Soft starter: 2.5–4, VFD: 1.2–1.8.'},
  startPF:  {min:0.05, max:1,   typ:[0.15,0.95],   desc:'Starting PF. DOL: 0.18–0.25, Soft starter: 0.25–0.35, VFD: 0.80–0.90.'},
  preMW:    {min:0, max:5000,   typ:[0,500],       desc:'Steady-state load at CPP before motor start, in MW.'},
  prePF:    {min:0.3, max:1,    typ:[0.78,0.95],   desc:'Aggregate pre-load PF. Industrial plants typically 0.80–0.92.'},
  limCPP:   {min:1, max:30,     typ:[5,15],        desc:'Max allowable ΔV at CPP bus during motor start. IEC: 10%, IEEE 141: 5%.'},
  limLoad:  {min:1, max:30,     typ:[5,15]},
  limMot:   {min:1, max:40,     typ:[10,25],       desc:'Max allowable ΔV at motor terminals during start. IEC: 20%, IEEE 141: 15%.'},
  limTorque:{min:0.5, max:0.98, typ:[0.75,0.90],   desc:'Minimum V at motor terminals during start for adequate accelerating torque. Standard rule: 0.80 p.u.'},
};
function validateOne(id, value){
  const r = VALIDATION[id]; if(!r) return;
  const el = document.getElementById(id); if(!el) return;
  el.classList.remove('rev-warn','rev-err');
  if(value < r.min || value > r.max){
    el.classList.add('rev-err');
    el.title = `OUT OF RANGE: must be between ${r.min} and ${r.max}. ${r.desc||''}`.trim();
  } else if(r.typ && (value < r.typ[0] || value > r.typ[1])){
    el.classList.add('rev-warn');
    el.title = `Outside typical range ${r.typ[0]}–${r.typ[1]}: verify against datasheet. ${r.desc||''}`.trim();
  } else {
    el.title = r.desc || '';
  }
}
function validateAll(){
  Object.keys(VALIDATION).forEach(id=>{
    const el = document.getElementById(id); if(!el) return;
    validateOne(id, parseFloat(el.value)||0);
  });
}

// Status helper — single source of truth used by contingency + comparison
function statusOf(cpp, load, mot, vMot, lim){
  const fail = cpp>lim.cpp || load>lim.load || mot>lim.mot || vMot<lim.torque;
  const warn = cpp>lim.cpp*0.8 || load>lim.load*0.8 || mot>lim.mot*0.8 || vMot<(lim.torque+0.02);
  if(fail) return ['FAIL','rag-fail','✗ FAIL'];
  if(warn) return ['WARN','rag-warn','⚠ MARGINAL'];
  return ['PASS','rag-pass','✓ PASS'];
}

// Reset defaults for each section (Rev C)
const DEFAULT_MOTOR  = {motorKW:3000, motorKV:11, motorEff:0.955, motorPF:0.85, startMethod:'DOL', startPU:6, startPF:0.22};
const DEFAULT_PRELOAD= {preMW:84, prePF:0.85};
const DEFAULT_LIMITS = {limitsPreset:'IEC', limCPP:10, limLoad:10, limMot:20, limTorque:0.80};
function resetMotor(){
  Object.entries(DEFAULT_MOTOR).forEach(([k,v])=>{const el=document.getElementById(k);if(el)el.value=v;});
  calculate(); markDirty();
}
function resetPreload(){
  Object.entries(DEFAULT_PRELOAD).forEach(([k,v])=>{const el=document.getElementById(k);if(el)el.value=v;});
  calculate(); markDirty();
}
function resetLimits(){
  Object.entries(DEFAULT_LIMITS).forEach(([k,v])=>{const el=document.getElementById(k);if(el)el.value=v;});
  calculate(); markDirty();
}

/* ══════════════════════════════════════════════════════════════
   LIMITS PRESETS (Rev B)
══════════════════════════════════════════════════════════════ */
const LIMIT_PRESETS={
  IEC:  {cpp:10, load:10, mot:20, torque:0.80, label:'IEC 60909'},
  IEEE: {cpp:5,  load:7,  mot:15, torque:0.85, label:'IEEE 141 (Red Book)'},
  NEMA: {cpp:8,  load:10, mot:20, torque:0.80, label:'NEMA MG-1'},
};
function applyLimitsPreset(){
  const k=document.getElementById('limitsPreset').value;
  if(k==='CUST') return;
  const p=LIMIT_PRESETS[k];
  if(!p) return;
  document.getElementById('limCPP').value=p.cpp;
  document.getElementById('limLoad').value=p.load;
  document.getElementById('limMot').value=p.mot;
  document.getElementById('limTorque').value=p.torque;
}

/* ══════════════════════════════════════════════════════════════
   STARTING METHOD AUTO-FILL
══════════════════════════════════════════════════════════════ */
const START_DEFS={
  DOL:{pu:6,  pf:0.22},
  SD: {pu:2,  pf:0.30},
  SS: {pu:3,  pf:0.30},
  VFD:{pu:1.5,pf:0.85},
  RX: {pu:3.5,pf:0.25},
};
function autoFillStart(){
  const m=gs('startMethod');
  if(m==='CUST') return;
  const d=START_DEFS[m];
  if(d){document.getElementById('startPU').value=d.pu;document.getElementById('startPF').value=d.pf;}
}

/* ══════════════════════════════════════════════════════════════
   SOURCE MANAGEMENT
══════════════════════════════════════════════════════════════ */
function addSource(){
  const n=sources.length+1;
  sources.push({id:'SRC-'+n,status:'STOPPED',mva:48.275,kv:11,xd:0.2,trKVA:45000,trKVp:11,trRpct:0.00667,trXpct:0.14985,cabR:0.002,cabX:0.005});
  rebuildSources();calculate();markDirty();
}
function removeSource(i){
  if(sources.length<=1) return;
  sources.splice(i,1);rebuildSources();calculate();markDirty();
}
function rebuildSources(){
  const cont=document.getElementById('sourceContainer');
  cont.innerHTML='';
  sources.forEach((s,i)=>{
    const d=document.createElement('div');
    d.className='blk-card'+(s.status==='RUNNING'?'':' disabled');
    d.innerHTML=`
      <div class="blk-hdr">
        <label>${i+1}.</label>
        <input type="text" value="${s.id}" style="width:70px;font-size:10.5px" oninput="sources[${i}].id=this.value;calculate();markDirty()">
        <select onchange="sources[${i}].status=this.value;rebuildSources();calculate();markDirty()">
          <option value="RUNNING" ${s.status==='RUNNING'?'selected':''}>RUN</option>
          <option value="STOPPED" ${s.status==='STOPPED'?'selected':''}>STOP</option>
          <option value="NA" ${s.status==='NA'?'selected':''}>N/A</option>
        </select>
        ${sources.length>1?`<span style="font-size:11px;cursor:pointer;color:#94A3B8" onclick="removeSource(${i})" title="Remove">✕</span>`:''}
      </div>
      <div class="blk-body">
        <div class="blk-grid2">
          <div class="ir"><label>MVA</label><div class="ir-w"><input type="number" value="${s.mva}" step="1" oninput="sources[${i}].mva=+this.value;calculate();markDirty()"><span class="unit"></span></div></div>
          <div class="ir"><label>kV</label><div class="ir-w"><input type="number" value="${s.kv}" step="0.5" oninput="sources[${i}].kv=+this.value;calculate();markDirty()"><span class="unit"></span></div></div>
          <div class="ir"><label>X″d self</label><div class="ir-w"><input type="number" value="${s.xd}" step="0.01" oninput="sources[${i}].xd=+this.value;calculate();markDirty()"><span class="unit"></span></div></div>
          <div class="ir"><label></label><div class="ir-w"></div></div>
        </div>
        <div class="blk-sub-hdr">Generator Transformer <span class="info-i" data-tip="Local transformer stepping the generator voltage up/down to CPP bus level. R% and X% are on the transformer's own nameplate base.">i</span></div>
        <div class="blk-grid2">
          <div class="ir"><label>kVA</label><div class="ir-w"><input type="number" value="${s.trKVA}" step="500" oninput="sources[${i}].trKVA=+this.value;calculate();markDirty()"><span class="unit"></span></div></div>
          <div class="ir"><label>kV pri</label><div class="ir-w"><input type="number" value="${s.trKVp}" step="0.5" oninput="sources[${i}].trKVp=+this.value;calculate();markDirty()"><span class="unit"></span></div></div>
          <div class="ir"><label>R% self</label><div class="ir-w"><input type="number" value="${s.trRpct}" step="0.001" oninput="sources[${i}].trRpct=+this.value;calculate();markDirty()"><span class="unit"></span></div></div>
          <div class="ir"><label>X% self</label><div class="ir-w"><input type="number" value="${s.trXpct}" step="0.01" oninput="sources[${i}].trXpct=+this.value;calculate();markDirty()"><span class="unit"></span></div></div>
        </div>
        <div class="blk-sub-hdr">Cable to CPP Bus <span class="info-i" data-tip="Cable from the generator transformer secondary to the CPP busbar. Pick material + size (R/X auto-fill from IEC 60502-1 library); choose Custom to enter R and X directly in ohms per phase.">i</span></div>
        <div class="blk-grid2">
          <div class="ir"><label>Cable Type</label><div class="ir-w"><select onchange="setSourceCableType(${i}, this.value)">
            <option value="XLPE" ${(s.cabType||'XLPE')==='XLPE'?'selected':''}>XLPE</option>
            <option value="PVC"  ${s.cabType==='PVC'?'selected':''}>PVC</option>
            <option value="EPR"  ${s.cabType==='EPR'?'selected':''}>EPR</option>
          </select></div></div>
          <div class="ir"><label>Cores</label><div class="ir-w"><select onchange="setSourceCableCores(${i}, this.value)">
            <option value="3C"   ${(s.cabCores||'3C')==='3C'?'selected':''}>3-core</option>
            <option value="1Cx3" ${s.cabCores==='1Cx3'?'selected':''}>1C x 3</option>
          </select></div></div>
          <div class="ir"><label>Material</label><div class="ir-w"><select onchange="setSourceCableMat(${i}, this.value)">
            <option value="Cu" ${(s.cabMat||'Cu')==='Cu'?'selected':''}>Copper</option>
            <option value="Al" ${s.cabMat==='Al'?'selected':''}>Aluminium</option>
            <option value="Custom" ${s.cabMat==='Custom'?'selected':''}>Custom</option>
          </select></div></div>
          <div class="ir"><label>Size (mm²)</label><div class="ir-w"><select onchange="setSourceCableSize(${i}, this.value)" ${s.cabMat==='Custom'?'disabled':''}>
            ${_cableSizeOptions(s.cabMat||'Cu', s.cabSize||240)}
          </select></div></div>
          <div class="ir"><label>Length (m)</label><div class="ir-w"><input type="number" value="${s.cabLen||0}" step="10" oninput="sources[${i}].cabLen=+this.value;_updateSourceCableRX(${i});calculate();markDirty()"></div></div>
          <div class="ir"><label>Runs</label><div class="ir-w"><input type="number" value="${s.cabRuns||1}" step="1" min="1" oninput="sources[${i}].cabRuns=+this.value;_updateSourceCableRX(${i});calculate();markDirty()"></div></div>
          <div class="ir" ${s.cabMat==='Custom'?'':'style="opacity:0.6"'}><label>R (Ω) ${s.cabMat==='Custom'?'':'<small style="color:#059669">auto</small>'}</label><div class="ir-w"><input type="number" value="${(+s.cabR).toFixed(4)}" step="0.0005" ${s.cabMat==='Custom'?'':'readonly'} oninput="sources[${i}].cabR=+this.value;calculate();markDirty()"><span class="unit"></span></div></div>
          <div class="ir" ${s.cabMat==='Custom'?'':'style="opacity:0.6"'}><label>X (Ω) ${s.cabMat==='Custom'?'':'<small style="color:#059669">auto</small>'}</label><div class="ir-w"><input type="number" value="${(+s.cabX).toFixed(4)}" step="0.0005" ${s.cabMat==='Custom'?'':'readonly'} oninput="sources[${i}].cabX=+this.value;calculate();markDirty()"><span class="unit"></span></div></div>
        </div>
      </div>`;
    cont.appendChild(d);
  });
}

/* ══════════════════════════════════════════════════════════════
   R-X STAGE MANAGEMENT
══════════════════════════════════════════════════════════════ */
function addStage(){
  stages.push({name:'New Stage',type:'Cable',enabled:true,lenKVA:100,runsKVp:1,Rval:0.1,Xval:0.1,busKV:11,isLoadBus:false});
  rebuildStages();calculate();markDirty();
}
function removeStage(i){
  if(stages.length<=1) return;
  stages.splice(i,1);rebuildStages();calculate();markDirty();
}
function rebuildStages(){
  const cont=document.getElementById('stgContainer');
  cont.innerHTML='';
  stages.forEach((s,i)=>{
    const d=document.createElement('div');
    d.className='stg-card'+(s.enabled?'':' disabled');
    const isCable=s.type==='Cable';
    d.innerHTML=`
      <div class="stg-hdr">
        <label><input type="checkbox" ${s.enabled?'checked':''} onchange="stages[${i}].enabled=this.checked;rebuildStages();calculate();markDirty()">
          <span style="font-size:9px;background:${isCable?'var(--n100)':'var(--n200)'};color:var(--n700);border-radius:2px;padding:1px 5px;font-weight:700">${s.type==='Cable'?'CABLE':'TRAFO'}</span>
          Stage ${i+1}</label>
        <select onchange="stages[${i}].type=this.value;rebuildStages();calculate();markDirty()">
          <option value="Cable" ${isCable?'selected':''}>Cable</option>
          <option value="Transformer" ${!isCable?'selected':''}>Transformer</option>
        </select>
        <label style="font-size:10px;color:var(--gray);display:flex;align-items:center;gap:3px;cursor:pointer">
          <input type="checkbox" ${s.isLoadBus?'checked':''} style="width:12px;height:12px;accent-color:var(--n600)" onchange="stages.forEach((x,j)=>x.isLoadBus=(j===${i}&&this.checked));rebuildStages();calculate();markDirty()">
          Load Bus
        </label>
        ${stages.length>1?`<button class="stg-del" onclick="removeStage(${i})">✕</button>`:''}
      </div>
      <div class="stg-body">
        <div class="ir" style="grid-column:span 2"><label>Description</label><input type="text" value="${s.name}" oninput="stages[${i}].name=this.value;calculate();markDirty()"></div>
        <div class="ir"><label>${isCable?'Length (m)':'Rated kVA'}</label><div class="ir-w"><input type="number" value="${s.lenKVA}" step="${isCable?10:500}" oninput="stages[${i}].lenKVA=+this.value;calculate();markDirty()"></div></div>
        <div class="ir"><label>${isCable?'Runs/ph':'kV pri'}</label><div class="ir-w"><input type="number" value="${s.runsKVp}" step="${isCable?1:0.5}" oninput="stages[${i}].runsKVp=+this.value;calculate();markDirty()"></div></div>
        <div class="ir"><label>Bus kV (sec)</label><div class="ir-w"><input type="number" value="${s.busKV}" step="0.5" oninput="stages[${i}].busKV=+this.value;calculate();markDirty()"></div></div>
        ${isCable ? `
        <div class="ir"><label>Cable Type</label><div class="ir-w"><select onchange="setStageCableType(${i}, this.value)">
          <option value="XLPE" ${(s.cabType||'XLPE')==='XLPE'?'selected':''}>XLPE</option>
          <option value="PVC"  ${s.cabType==='PVC'?'selected':''}>PVC</option>
          <option value="EPR"  ${s.cabType==='EPR'?'selected':''}>EPR</option>
        </select></div></div>
        <div class="ir"><label>Cores</label><div class="ir-w"><select onchange="setStageCableCores(${i}, this.value)">
          <option value="3C"   ${(s.cabCores||'3C')==='3C'?'selected':''}>3-core</option>
          <option value="1Cx3" ${s.cabCores==='1Cx3'?'selected':''}>1C x 3</option>
        </select></div></div>
        <div class="ir"><label>Material</label><div class="ir-w"><select onchange="setStageCableMat(${i}, this.value)">
          <option value="Cu" ${(s.mat||'Cu')==='Cu'?'selected':''}>Copper</option>
          <option value="Al" ${s.mat==='Al'?'selected':''}>Aluminium</option>
          <option value="Custom" ${s.mat==='Custom'?'selected':''}>Custom</option>
        </select></div></div>
        <div class="ir"><label>Size (mm²)</label><div class="ir-w"><select onchange="setStageCableSize(${i}, this.value)" ${s.mat==='Custom'?'disabled':''}>
          ${_cableSizeOptions(s.mat||'Cu', s.size||240)}
        </select></div></div>
        <div class="ir" ${s.mat==='Custom'?'':'style="opacity:0.6"'}><label>R (Ω/km) ${s.mat==='Custom'?'':'<small style="color:#059669;font-weight:400">auto</small>'}</label><div class="ir-w"><input type="number" value="${(+s.Rval).toFixed(3)}" step="0.001" ${s.mat==='Custom'?'':'readonly'} oninput="stages[${i}].Rval=+this.value;calculate();markDirty()"></div></div>
        <div class="ir" ${s.mat==='Custom'?'':'style="opacity:0.6"'}><label>X (Ω/km) ${s.mat==='Custom'?'':'<small style="color:#059669;font-weight:400">auto</small>'}</label><div class="ir-w"><input type="number" value="${(+s.Xval).toFixed(3)}" step="0.001" ${s.mat==='Custom'?'':'readonly'} oninput="stages[${i}].Xval=+this.value;calculate();markDirty()"></div></div>
        ` : `
        <div class="ir"><label>R% self</label><div class="ir-w"><input type="number" value="${s.Rval}" step="0.001" oninput="stages[${i}].Rval=+this.value;calculate();markDirty()"></div></div>
        <div class="ir"><label>X% self</label><div class="ir-w"><input type="number" value="${s.Xval}" step="0.01" oninput="stages[${i}].Xval=+this.value;calculate();markDirty()"></div></div>
        `}
      </div>`;
    cont.appendChild(d);
  });
}

/* ══════════════════════════════════════════════════════════════
   CALCULATION ENGINES
══════════════════════════════════════════════════════════════ */

// Complex number helpers for R-X parallel
function cAdd(a,b){return [a[0]+b[0],a[1]+b[1]];}
function cInv(a){const m=a[0]*a[0]+a[1]*a[1];return m===0?[0,0]:[a[0]/m,-a[1]/m];}

function calculateMotorAndPreload(){
  const bMVA=g('baseMVA'),bKV=g('baseKV');
  const bZ=bKV*bKV/bMVA;
  document.getElementById('baseZ').textContent=f4(bZ);

  const mKW=g('motorKW'),mKV=g('motorKV'),mEff=g('motorEff'),mPF=g('motorPF');
  const sinM=Math.sqrt(1-mPF*mPF);
  const IFL=mKW/(Math.sqrt(3)*mKV*mEff*mPF);
  const sPU=g('startPU'),sPF=g('startPF');
  const sinS=Math.sqrt(1-sPF*sPF);
  const Istart=sPU*IFL;
  const sKVA=Math.sqrt(3)*mKV*Istart;
  const sKW=sKVA*sPF,sKVAR=sKVA*sinS;
  document.getElementById('startKVA').textContent=fi(sKVA);

  const pMW=g('preMW'),pPF=g('prePF');
  const sinP=Math.sqrt(1-pPF*pPF);
  const pKVA=pMW*1000/pPF,pKW=pMW*1000,pKVAR=pKVA*sinP;
  document.getElementById('preKVA').textContent=fi(pKVA);

  return {bMVA,bKV,bZ,sKVA,sKW,sKVAR,pKVA,pKW,pKVAR};
}

/* ══════════════════════════════════════════════════════════════
   PURE CALC HELPERS (Rev B) — no DOM side-effects, used by main
   calculate() AND by runContingency() to evaluate alternative
   source configurations without disturbing the main display.
══════════════════════════════════════════════════════════════ */
function _pureCalcMVA(srcs, stgs, ctx){
  const {bMVA,bKV,bZ,sKW,sKVAR}=ctx;
  /* Rev AE fix 1 — Remove (kv/bKV)² and (trKVp/bKV)² corrections (same as Rev S for R-X)
     so multi-voltage topologies (e.g. 34.5 kV CPP → 11 kV Load) compute correctly. */
  const srcDetail=srcs.map(s=>{
    if(s.status==='NA') return {status:s.status,xg:null,ztr:null,zcb:null,ztot:null};
    const xg=s.xd*bMVA/s.mva;
    const trZself=Math.sqrt(s.trRpct**2+s.trXpct**2);
    const ztr=trZself*bMVA/(s.trKVA/1000);
    const zcb=Math.sqrt(s.cabR**2+s.cabX**2)/bZ;
    return {status:s.status,xg,ztr,zcb,ztot:xg+ztr+zcb};
  });
  let invSum=0, nRun=0;
  srcDetail.forEach(d=>{if(d.status==='RUNNING'&&d.ztot>0){invSum+=1/d.ztot;nRun++;}});
  const srcPar=invSum>0?1/invSum:Infinity;
  /* Rev AE fix 2 — Use the stages[] array that R-X uses (not the legacy mvaCab-dot-x / mvaTr-dot-x
     sidebar fields). This makes Basic-mode cable and trafo inputs reach the MVA calculation
     and keeps downstream topology consistent between the two methods. */
  let cumZ=0, loadZ=null;
  stgs.forEach(s=>{
    if(!s.enabled) return;
    let Z;
    if(s.type==='Cable'){
      const bZbus=s.busKV*s.busKV/bMVA;
      const zOhm=Math.sqrt(s.Rval**2+s.Xval**2)*s.lenKVA/1000/s.runsKVp;
      Z=zOhm/bZbus;
    } else {
      const zSelf=Math.sqrt(s.Rval**2+s.Xval**2);
      Z=zSelf*bMVA/(s.lenKVA/1000);
    }
    cumZ+=Z;
    if(s.isLoadBus) loadZ=cumZ;
  });
  if(loadZ===null) loadZ=cumZ;
  const zCL=loadZ, zCM=cumZ, zTot=srcPar+zCM;
  // Iterate
  const base_kVA=bMVA*1000;
  const iters=[]; let prev=0;
  for(let k=0;k<6;k++){
    const scale=k===0?1:(1-prev)**2;
    const kW=sKW*scale, kVAR=sKVAR*scale;
    const stepKVA=Math.sqrt(kW*kW+kVAR*kVAR);
    const dv_cpp=srcPar*stepKVA/base_kVA;
    const dv_load=(srcPar+zCL)*stepKVA/base_kVA;
    const dv_mot=zTot*stepKVA/base_kVA;
    iters.push({kW,kVAR,stepKVA,dv_cpp,dv_load,dv_mot});
    prev=dv_mot;
  }
  return {srcDetail,srcPar,zCL,zCM,zTot,iters,nRun,final:iters[iters.length-1]};
}

function _pureCalcRX(srcs, stgs, ctx){
  const {bMVA,bKV,bZ,sKW,sKVAR}=ctx;
  const srcDetail=srcs.map(s=>{
    if(s.status==='NA') return {status:s.status,Rg:null,Xg:null,Rtr:null,Xtr:null,Rcb:null,Xcb:null,Rtot:null,Xtot:null};
    const Rg=0;
    const Xg=s.xd*bMVA/s.mva;  /* Rev S — correction removed; turn ratio handled by gen trafo */
    const Rtr=s.trRpct*bMVA/(s.trKVA/1000);  /* Rev S — correction removed */
    const Xtr=s.trXpct*bMVA/(s.trKVA/1000);  /* Rev S — correction removed */
    const Rcb=s.cabR/bZ, Xcb=s.cabX/bZ;
    return {status:s.status,Rg,Xg,Rtr,Xtr,Rcb,Xcb,Rtot:Rg+Rtr+Rcb,Xtot:Xg+Xtr+Xcb};
  });
  let Ysum=[0,0], nRun=0;
  srcDetail.forEach(d=>{
    if(d.status!=='RUNNING') return;
    nRun++;
    const inv=cInv([d.Rtot,d.Xtot]);
    Ysum=cAdd(Ysum,inv);
  });
  const Zeq=Ysum[0]!==0||Ysum[1]!==0?cInv(Ysum):[Infinity,Infinity];
  const [Req,Xeq]=Zeq;
  // Downstream stages
  let cumR=0, cumX=0, loadR=null, loadX=null, loadStageIdx=-1;
  const stgDetail=stgs.map((s,i)=>{
    if(!s.enabled) return {R:0,X:0,note:'disabled'};
    let R=0,X=0;
    if(s.type==='Cable'){
      const baseZbus=s.busKV*s.busKV/bMVA;
      R=(s.Rval*s.lenKVA/1000/s.runsKVp)/baseZbus;
      X=(s.Xval*s.lenKVA/1000/s.runsKVp)/baseZbus;
    } else{R=s.Rval*bMVA/(s.lenKVA/1000);X=s.Xval*bMVA/(s.lenKVA/1000);}
    cumR+=R; cumX+=X;
    if(s.isLoadBus){loadR=cumR; loadX=cumX; loadStageIdx=i;}
    return {R,X,cumR,cumX};
  });
  const totR=cumR, totX=cumX;
  if(loadR===null){
    const enabled=stgDetail.map((d,i)=>({d,i})).filter(x=>x.d.note!=='disabled');
    if(enabled.length>=2){
      const idx=enabled[enabled.length-2].i;
      loadR=stgDetail[idx].cumR; loadX=stgDetail[idx].cumX; loadStageIdx=idx;
    } else { loadR=0; loadX=0; }
  }
  const iters=[]; let prev=0;
  for(let k=0;k<6;k++){
    const scale=k===0?1:(1-prev)**2;
    const kW=sKW*scale, kVAR=sKVAR*scale;
    const P_pu=kW/(bMVA*1000), Q_pu=kVAR/(bMVA*1000);
    const dv_cpp=P_pu*Req+Q_pu*Xeq;
    const dv_load=dv_cpp+P_pu*loadR+Q_pu*loadX;
    const dv_mot=dv_cpp+P_pu*totR+Q_pu*totX;
    iters.push({kW,kVAR,P_pu,Q_pu,dv_cpp,dv_load,dv_mot});
    prev=dv_mot;
  }
  return {srcDetail,stgDetail,Req,Xeq,totR,totX,loadR,loadX,loadStageIdx,iters,nRun,final:iters[iters.length-1]};
}

function calcMVA(ctx){
  const res=_pureCalcMVA(sources, stages, ctx);
  // Render — reuse res fields
  const {srcDetail,srcPar,zCL,zCM,zTot,iters,nRun}=res;
  document.getElementById('mva_zcl').textContent=f4(zCL);
  document.getElementById('mva_zcm').textContent=f4(zCM);
  document.getElementById('mva_ztot').textContent=f4(zTot);
  const tb=document.getElementById('mvaSrcBody');
  tb.innerHTML='';
  sources.forEach((s,i)=>{
    const d=srcDetail[i];
    const tr=document.createElement('tr');
    if(s.status==='NA'){
      tr.className='disabled';
      tr.innerHTML=`<td>${s.id}</td><td>NA</td><td colspan="7" style="color:var(--gray);font-size:10px;text-align:center">— not applicable —</td>`;
    } else {
      tr.innerHTML=`<td>${s.id}</td><td>${s.status}</td><td class="num">${f1(s.mva)}</td><td class="num">${f1(s.kv)}</td>
        <td class="num">${f3(s.xd)}</td><td class="num">${f4(d.xg)}</td>
        <td class="num">${f4(d.ztr)}</td><td class="num">${f4(d.zcb)}</td>
        <td class="num" style="color:${s.status==='RUNNING'?'var(--n700)':'var(--gray)'}">${f4(d.ztot)}</td>`;
    }
    tb.appendChild(tr);
  });
  document.getElementById('mvaSrcPar').textContent=f4(srcPar);
  const ib=document.getElementById('mvaIterBody');
  ib.innerHTML='';
  const rows=[
    ['Motor kW (V² scaled)','kW','kW'],
    ['Motor kVAR (V² scaled)','kVAR','kVAR'],
    ['Step kVA (motor-only phasor)','kVA','stepKVA'],
    ['ΔV CPP Bus','%','dv_cpp'],
    ['ΔV Load Bus','%','dv_load'],
    ['ΔV Motor Terminal','%','dv_mot'],
  ];
  rows.forEach(([lbl,unit,key])=>{
    const tr=document.createElement('tr');
    let cells=`<td>${lbl}</td><td>${unit}</td>`;
    iters.forEach(it=>{
      let v=it[key];
      if(key.startsWith('dv_')) v=v*100;
      cells+=`<td class="num">${key.startsWith('dv_')?f2(v):f1(v)}</td>`;
    });
    tr.innerHTML=cells;
    ib.appendChild(tr);
  });
  return res;
}


function calcRX(ctx){
  const res=_pureCalcRX(sources, stages, ctx);
  const {srcDetail,Req,Xeq,totR,totX,loadR,loadX,loadStageIdx,iters}=res;
  document.getElementById('rx_r').textContent=f4(totR);
  document.getElementById('rx_x').textContent=f4(totX);
  document.getElementById('rx_z').textContent=f4(Math.sqrt(totR*totR+totX*totX));
  document.getElementById('rx_loadStage').textContent=loadStageIdx>=0?(loadStageIdx+1):'—';
  const tb=document.getElementById('rxSrcBody');
  tb.innerHTML='';
  sources.forEach((s,i)=>{
    const d=srcDetail[i];
    const tr=document.createElement('tr');
    if(s.status==='NA'){
      tr.className='disabled';
      tr.innerHTML=`<td>${s.id}</td><td>NA</td><td colspan="8" style="color:var(--gray);font-size:10px;text-align:center">— not applicable —</td>`;
    } else {
      tr.innerHTML=`<td>${s.id}</td><td>${s.status}</td>
        <td class="num">${f4(d.Rg)}</td><td class="num">${f4(d.Xg)}</td>
        <td class="num">${f4(d.Rtr)}</td><td class="num">${f4(d.Xtr)}</td>
        <td class="num">${f4(d.Rcb)}</td><td class="num">${f4(d.Xcb)}</td>
        <td class="num" style="color:${s.status==='RUNNING'?'var(--n700)':'var(--gray)'}">${f4(d.Rtot)}</td>
        <td class="num" style="color:${s.status==='RUNNING'?'var(--n700)':'var(--gray)'}">${f4(d.Xtot)}</td>`;
    }
    tb.appendChild(tr);
  });
  document.getElementById('rxSrcParR').textContent=f4(Req);
  document.getElementById('rxSrcParX').textContent=f4(Xeq);
  const ib=document.getElementById('rxIterBody');
  ib.innerHTML='';
  const rows=[
    ['Motor kW (V² scaled)','kW','kW'],
    ['Motor kVAR (V² scaled)','kVAR','kVAR'],
    ['P (p.u.)','p.u.','P_pu'],
    ['Q (p.u.)','p.u.','Q_pu'],
    ['ΔV CPP Bus','%','dv_cpp'],
    ['ΔV Load Bus','%','dv_load'],
    ['ΔV Motor Terminal','%','dv_mot'],
  ];
  rows.forEach(([lbl,unit,key])=>{
    const tr=document.createElement('tr');
    let cells=`<td>${lbl}</td><td>${unit}</td>`;
    iters.forEach(it=>{
      let v=it[key];
      if(key.startsWith('dv_')) v=v*100;
      const fmt=key.startsWith('dv_')?f2:(key.includes('_pu')?f4:f1);
      cells+=`<td class="num">${fmt(v)}</td>`;
    });
    tr.innerHTML=cells;
    ib.appendChild(tr);
  });
  return res;
}


/* ══════════════════════════════════════════════════════════════
   MAIN CALCULATE
══════════════════════════════════════════════════════════════ */
function calculate(){
  const ctx=calculateMotorAndPreload();
  const mva=calcMVA(ctx);
  const rx=calcRX(ctx);

  // Dashboard values (both methods)
  const mF=mva.final, rF=rx.final;
  document.getElementById('k_cpp_mva').textContent=f2(mF.dv_cpp*100);
  document.getElementById('k_cpp_rx').textContent=f2(rF.dv_cpp*100);
  document.getElementById('k_load_mva').textContent=f2(mF.dv_load*100);
  document.getElementById('k_load_rx').textContent=f2(rF.dv_load*100);
  document.getElementById('k_mot_mva').textContent=f2(mF.dv_mot*100);
  document.getElementById('k_mot_rx').textContent=f2(rF.dv_mot*100);

  // User-set limits (Rev B)
  const lim={cpp:g('limCPP'), load:g('limLoad'), mot:g('limMot'), torque:g('limTorque')};
  document.getElementById('k_cpp_lim').textContent=f1(lim.cpp);
  document.getElementById('k_load_lim').textContent=f1(lim.load);
  document.getElementById('k_mot_lim').textContent=f1(lim.mot);
  document.getElementById('k_tq_lim').textContent=f2(lim.torque);

  // RAG — three bus drops use user limits
  function ragSet(cardId,badgeId,v,limit){
    const card=document.getElementById(cardId);
    const badge=document.getElementById(badgeId);
    const pct=v*100;
    let cls='pass',txt='✓ PASS';
    if(pct>limit){cls='fail';txt='✗ FAIL';}
    else if(pct>limit*0.8){cls='warn';txt='⚠ MARGINAL';}
    card.className='kpi '+cls;
    badge.className='badge '+cls;
    badge.textContent=txt+' — '+f2(pct)+'%';
  }
  ragSet('kpi_cpp','k_cpp_badge',Math.max(mF.dv_cpp,rF.dv_cpp),lim.cpp);
  ragSet('kpi_load','k_load_badge',Math.max(mF.dv_load,rF.dv_load),lim.load);
  ragSet('kpi_mot','k_mot_badge',Math.max(mF.dv_mot,rF.dv_mot),lim.mot);

  // Torque adequacy (Rev B) — V_terminal during start = 1 - ΔV_motor
  // Use the worst (max) ΔV of the two methods for conservative check
  const dvMotWorst=Math.max(mF.dv_mot,rF.dv_mot);
  const vTerminal=1-dvMotWorst;
  const vMargin=vTerminal-lim.torque;
  document.getElementById('k_tq_v').textContent=f3(vTerminal);
  document.getElementById('k_tq_m').textContent=(vMargin>=0?'+':'')+f3(vMargin);
  const tqCard=document.getElementById('kpi_tq'), tqBadge=document.getElementById('k_tq_badge');
  let tqCls='pass', tqTxt='✓ ADEQUATE';
  if(vTerminal<lim.torque){tqCls='fail'; tqTxt='✗ INSUFFICIENT';}
  else if(vTerminal<lim.torque+0.02){tqCls='warn'; tqTxt='⚠ MARGINAL';}
  tqCard.className='kpi '+tqCls;
  tqBadge.className='badge '+tqCls;
  tqBadge.textContent=tqTxt;

  // Network characteristics
  document.getElementById('k_nRun').textContent=mva.nRun;
  document.getElementById('k_srcZ').textContent=f4(mva.srcPar);
  document.getElementById('k_dnZ').textContent=f4(mva.zCM);
  const xr=(rx.Xeq+rx.totX)/(rx.Req+rx.totR);
  document.getElementById('k_xr').textContent=f1(xr);

  // Case Summary strip + motor tiles (Rev B)
  updateCaseSummary(ctx, mva.nRun);
  // Contingency analysis (Rev B)
  runContingency(ctx, lim);

  lastCalc={ctx,mva,rx,lim};
  drawSLD();
  // Rev C — polish updates
  validateAll();
  drawImpedChart();
  renderScenComparison();
  // Rev D — Thevenin + Design Capacity Finder
  updateThevenin();
  updateDesignCapacity();
  // Rev E — Study Memorandum (depends on all other calcs being done)
  renderMemo();
  // Rev F — Analytical panels
  updateMethodCompare();
  if(!sweepInitDone){initSweepRange(); sweepInitDone=true;}
  runSweep();
  if(!document.getElementById('seqMotorList').children.length){rebuildSeqList();}
  drawSeqTimeline();
  // Rev L — refresh simple-mode result card if active
  if(document.body.classList.contains('simple-mode') && typeof renderSimpleResults === 'function'){
    try{ renderSimpleResults(); }catch(e){}
  }
}

/* ══════════════════════════════════════════════════════════════
   CASE SUMMARY + MOTOR TILES (Rev B)
══════════════════════════════════════════════════════════════ */
function updateCaseSummary(ctx, nRun){
  const nTotal=sources.filter(s=>s.status!=='NA').length;
  const methodLabel={DOL:'DOL',SD:'Star-Delta',SS:'Soft Starter',VFD:'VFD',RX:'Reactor Start',CUST:'Custom'}[gs('startMethod')]||gs('startMethod');
  const mKW=g('motorKW'), mKV=g('motorKV'), pMW=g('preMW');
  const txt=`${fi(mKW)} kW motor @ ${f1(mKV)} kV · ${methodLabel} start · ${nRun} of ${nTotal} sources running · ${f1(pMW)} MW pre-load`;
  document.getElementById('caseSummary').textContent=txt;
  const now=new Date();
  const ts=`updated ${String(now.getHours()).padStart(2,'0')}:${String(now.getMinutes()).padStart(2,'0')} · ${String(now.getDate()).padStart(2,'0')} ${['Jan','Feb','Mar','Apr','May','Jun','Jul','Aug','Sep','Oct','Nov','Dec'][now.getMonth()]} ${now.getFullYear()}`;
  document.getElementById('caseTimestamp').textContent=ts;
  // Motor tiles
  const IFL=mKW/(Math.sqrt(3)*mKV*g('motorEff')*g('motorPF'));
  const Istart=g('startPU')*IFL;
  document.getElementById('mt_kw').textContent=fi(mKW);
  document.getElementById('mt_kv').textContent=f1(mKV);
  document.getElementById('mt_method').textContent=methodLabel;
  document.getElementById('mt_istart').textContent=fi(Istart);
  document.getElementById('mt_skva').textContent=fi(ctx.sKVA);
  document.getElementById('mt_spf').textContent=f2(g('startPF'));
  document.getElementById('mt_pre').textContent=f1(pMW);
}

/* ══════════════════════════════════════════════════════════════
   N-1 CONTINGENCY ANALYSIS (Rev B)
   For each currently RUNNING source, re-evaluate the network
   with that source tripped (set to STOPPED) and report resulting
   voltage drops. Uses the R-X pure helper (physical model).
══════════════════════════════════════════════════════════════ */
function runContingency(ctx, lim){
  const body=document.getElementById('contBody');
  body.innerHTML='';
  const warn=document.getElementById('contWarn');
  const nRunNow=sources.filter(s=>s.status==='RUNNING').length;

  // Base case first
  const baseR=_pureCalcRX(sources, stages, ctx);
  const baseRow={label:'BASE CASE — all RUN as configured', nRun:nRunNow,
                 cpp:baseR.final.dv_cpp*100, load:baseR.final.dv_load*100,
                 mot:baseR.final.dv_mot*100, vMot:1-baseR.final.dv_mot, isBase:true};

  // For each RUNNING source, simulate its loss
  const rows=[];
  sources.forEach((s,i)=>{
    if(s.status!=='RUNNING') return;
    const srcCopy=sources.map(x=>({...x}));
    srcCopy[i].status='STOPPED';
    const r=_pureCalcRX(srcCopy, stages, ctx);
    rows.push({label:`Trip of ${s.id}`, nRun:nRunNow-1,
               cpp:r.final.dv_cpp*100, load:r.final.dv_load*100,
               mot:r.final.dv_mot*100, vMot:1-r.final.dv_mot});
  });
  // Sort by worst motor terminal drop (highest first)
  rows.sort((a,b)=>b.mot-a.mot);
  const worstMot=rows.length?rows[0].mot:0;

  // Render base row (statusOf is now the shared top-level helper)
  const renderRow=(r,cls)=>{
    const st=statusOf(r.cpp,r.load,r.mot,r.vMot,lim);
    const isWorst=!r.isBase && r.mot===worstMot && rows.length>1;
    const tr=document.createElement('tr');
    tr.className=cls+(isWorst?' worst':'');
    tr.innerHTML=`<td>${r.isBase?'<b>'+r.label+'</b>':r.label}${isWorst?' <span style="font-size:9px;background:#FEF3C7;color:#92400E;border-radius:2px;padding:1px 5px;font-weight:700;margin-left:4px">WORST</span>':''}</td>
      <td class="c num">${r.nRun}</td>
      <td class="c num">${f2(r.cpp)}</td>
      <td class="c num">${f2(r.load)}</td>
      <td class="c num"><b>${f2(r.mot)}</b></td>
      <td class="c num">${f3(r.vMot)}</td>
      <td class="c ${st[1]}">${st[2]}</td>`;
    body.appendChild(tr);
  };
  renderRow(baseRow,'base-row');
  rows.forEach(r=>renderRow(r,''));

  // Warning if any contingency fails
  const anyFail=rows.some(r=>{const st=statusOf(r.cpp,r.load,r.mot,r.vMot,lim);return st[0]==='FAIL';});
  warn.style.display=anyFail?'block':'none';
  // Rev E — cache for memo
  lastCalc._contingency = rows.length ? {worst:rows[0], anyFail} : null;

  // If zero running sources, show a hint
  if(rows.length===0){
    body.innerHTML+=`<tr><td colspan="7" style="text-align:center;color:var(--gray);font-size:10.5px;font-style:italic;padding:8px">No RUNNING sources — set at least one source to RUNNING to see contingency scenarios.</td></tr>`;
  }
}

/* ══════════════════════════════════════════════════════════════
   REV C — IMPEDANCE CONTRIBUTION CHART
   Horizontal stacked bar showing |Z| contribution of each element
   on the path from source to motor. Uses R-X method values.
══════════════════════════════════════════════════════════════ */
function drawImpedChart(){
  const svg = document.getElementById('impedBar');
  const legend = document.getElementById('impedLegend');
  if(!svg || !lastCalc.rx) return;
  const rx = lastCalc.rx;
  const palette = ['#1F4E79','#2E75B6','#5B9BD5','#9DC3E6','#B4C7E7','#8FAADC','#4472C4'];
  const segs = [];
  // Source parallel
  segs.push({label:'Source Parallel (gen + gen tx + collector)', mag:Math.sqrt(rx.Req*rx.Req+rx.Xeq*rx.Xeq), color:palette[0]});
  // Each enabled stage (R-X)
  (rx.stgDetail||[]).forEach((d,i)=>{
    if(!d || d.note==='disabled') return;
    const stg = stages[i]; if(!stg) return;
    const mag = Math.sqrt(d.R*d.R + d.X*d.X);
    if(mag<=0) return;
    segs.push({
      label:`Stage ${i+1} — ${stg.type}: ${(stg.name||'').substring(0,40)}`,
      mag,
      color:palette[1+(i%(palette.length-1))]
    });
  });
  const total = segs.reduce((s,x)=>s+x.mag, 0);
  if(total<=0){svg.innerHTML=''; legend.innerHTML='<span style="color:var(--gray);font-style:italic">No path impedance to display.</span>'; return;}
  const W = 1000, H = 30;  // viewBox dimensions; SVG scales to container
  let x = 0;
  let s = `<rect x="0" y="0" width="${W}" height="${H}" fill="#F1F5F9" rx="3"/>`;
  segs.forEach(seg=>{
    const w = seg.mag/total * W;
    s += `<rect x="${x}" y="0" width="${w}" height="${H}" fill="${seg.color}"><title>${seg.label}: ${(seg.mag/total*100).toFixed(1)}% (${seg.mag.toFixed(4)} p.u.)</title></rect>`;
    if(w > 70){
      s += `<text x="${x+w/2}" y="${H/2+5}" text-anchor="middle" font-size="12" font-weight="700" fill="#fff">${(seg.mag/total*100).toFixed(0)}%</text>`;
    }
    x += w;
  });
  svg.innerHTML = s;
  svg.setAttribute('viewBox', `0 0 ${W} ${H}`);
  svg.setAttribute('preserveAspectRatio','none');
  // Legend
  legend.innerHTML = segs.map(seg =>
    `<span class="imped-legend-item"><span class="imped-legend-sw" style="background:${seg.color}"></span>${seg.label}: <b>${(seg.mag/total*100).toFixed(1)}%</b> (${seg.mag.toFixed(4)} p.u.)</span>`
  ).join('');
}

/* ══════════════════════════════════════════════════════════════
   REV C — SCENARIO COMPARISON MATRIX
   Side-by-side table of all saved scenarios computed via R-X.
══════════════════════════════════════════════════════════════ */
function computeFromScenario(scen){
  const bMVA = scen.baseMVA || 100;
  const bKV  = scen.baseKV  || 11;
  const bZ   = bKV*bKV/bMVA;
  const motorKW = scen.motorKW || 3000;
  const motorKV = scen.motorKV || 11;
  const motorEff= scen.motorEff|| 0.955;
  const motorPF = scen.motorPF || 0.85;
  const startPU = scen.startPU || 6;
  const startPF = scen.startPF || 0.22;
  const sinS = Math.sqrt(1-startPF*startPF);
  const IFL  = motorKW/(Math.sqrt(3)*motorKV*motorEff*motorPF);
  const sKVA = Math.sqrt(3)*motorKV*startPU*IFL;
  const sKW  = sKVA*startPF, sKVAR = sKVA*sinS;
  const ctx  = {bMVA,bKV,bZ,sKVA,sKW,sKVAR};
  const rx   = _pureCalcRX(scen.sources||[], scen.stages||[], ctx);
  return {ctx, rx};
}
function renderScenComparison(){
  const body = document.getElementById('scenCompBody');
  if(!body) return;
  if(!scenarios.length){
    body.innerHTML = `<tr><td colspan="10" style="text-align:center;color:var(--gray);padding:14px;font-style:italic">No saved scenarios yet. Click "Save Scenario" to add the current configuration to this comparison.</td></tr>`;
    return;
  }
  const lim = lastCalc.lim || {cpp:g('limCPP')||10, load:g('limLoad')||10, mot:g('limMot')||20, torque:g('limTorque')||0.80};
  let html = '';
  scenarios.forEach((scen, i) => {
    try{
      const r = computeFromScenario(scen);
      const nR = (scen.sources||[]).filter(s=>s.status==='RUNNING').length;
      const nT = (scen.sources||[]).filter(s=>s.status!=='NA').length;
      const cpp = r.rx.final.dv_cpp*100;
      const load = r.rx.final.dv_load*100;
      const mot = r.rx.final.dv_mot*100;
      const vMot = 1 - r.rx.final.dv_mot;
      const stat = statusOf(cpp, load, mot, vMot, lim);
      const isActive = (i === activeScen);
      html += `<tr class="${isActive?'scen-active-row':''}">
        <td class="c">${i+1}</td>
        <td>${scen.scenName||'(unnamed)'}</td>
        <td class="c num">${fi(scen.motorKW)} kW / ${f1(scen.motorKV)} kV</td>
        <td class="c num">${f1(scen.preMW)} MW</td>
        <td class="c num">${nR} / ${nT}</td>
        <td class="c num">${f2(cpp)}</td>
        <td class="c num">${f2(load)}</td>
        <td class="c num"><b>${f2(mot)}</b></td>
        <td class="c num">${f3(vMot)}</td>
        <td class="c ${stat[1]}">${stat[2]}</td>
      </tr>`;
    }catch(e){
      html += `<tr><td>${i+1}</td><td>${scen.scenName||'?'}</td><td colspan="8" style="text-align:center;color:var(--gray);font-style:italic">compute failed: ${e.message}</td></tr>`;
    }
  });
  body.innerHTML = html;
}

/* ══════════════════════════════════════════════════════════════
   REV C — CLONE SCENARIO
══════════════════════════════════════════════════════════════ */
function cloneScenario(){
  if(activeScen < 0 || activeScen >= scenarios.length){
    alert('No active scenario to clone — Save the current configuration first, then Clone it.');
    return;
  }
  const copy = JSON.parse(JSON.stringify(scenarios[activeScen]));
  copy.scenName = (copy.scenName||'Scenario') + ' (copy)';
  copy.savedAt = new Date().toISOString();
  scenarios.push(copy);
  activeScen = scenarios.length - 1;
  setFormData(copy);
  dirty = false;
  saveToLS();
  calculate();
  renderScenTabs();
}

/* ══════════════════════════════════════════════════════════════
   REV E — STUDY MEMORANDUM (auto-generated engineering narrative)
══════════════════════════════════════════════════════════════ */
/* ══════════════════════════════════════════════════════════════
   REV R — CABLE LIBRARY (IEC 60502-1, XLPE three-core, 90°C)
   Shared with Cable Sizing Tool. R and X computed from material + cross-section.
══════════════════════════════════════════════════════════════ */
const CABLE_LIB = {
  Cu: {
    25:  {R:0.927, X:0.104}, 35:  {R:0.668, X:0.095}, 50:  {R:0.494, X:0.088},
    70:  {R:0.342, X:0.082}, 95:  {R:0.247, X:0.079}, 120: {R:0.197, X:0.076},
    150: {R:0.159, X:0.074}, 185: {R:0.128, X:0.074}, 240: {R:0.098, X:0.072},
    300: {R:0.079, X:0.072}, 400: {R:0.063, X:0.071}, 500: {R:0.050, X:0.071},
    630: {R:0.041, X:0.070}
  },
  Al: {
    50:  {R:0.822, X:0.088}, 70:  {R:0.568, X:0.082}, 95:  {R:0.411, X:0.079},
    120: {R:0.325, X:0.076}, 150: {R:0.265, X:0.074}, 185: {R:0.211, X:0.074},
    240: {R:0.161, X:0.072}, 300: {R:0.130, X:0.072}, 400: {R:0.102, X:0.071},
    500: {R:0.082, X:0.071}, 630: {R:0.064, X:0.070}
  }
};
/* Rev AA — Insulation / cores correction factors applied on top of the base library.
   Base = XLPE 3-core 90°C. PVC: 70°C conductor temp → ~15% lower R (less heating).
   EPR: similar to XLPE. 1C in trefoil: X slightly higher due to geometric mean distance. */
const CABLE_TYPE_FACTOR = {
  XLPE: {R:1.00, X:1.00},
  EPR:  {R:1.00, X:1.00},
  PVC:  {R:0.85, X:1.00},  /* 70°C vs 90°C: resistance ~15% lower at operating temp */
};
const CABLE_CORES_FACTOR = {
  '3C':  {R:1.00, X:1.00},
  '1Cx3':{R:1.00, X:1.15},  /* 1-core trefoil: higher X due to GMD; R same for same cross-section */
};
function cableRX(material, sizeMm2, cableType, cores){
  const row = CABLE_LIB[material] && CABLE_LIB[material][sizeMm2];
  if(!row) return {R:0.1, X:0.08};
  const tf = CABLE_TYPE_FACTOR[cableType || 'XLPE'] || CABLE_TYPE_FACTOR.XLPE;
  const cf = CABLE_CORES_FACTOR[cores || '3C'] || CABLE_CORES_FACTOR['3C'];
  return {
    R: row.R * tf.R * cf.R,
    X: row.X * tf.X * cf.X
  };
}

/* ══════════════════════════════════════════════════════════════
   REV R — TRANSFORMER X/R by rating (IS 2026 / IEC 60076)
   R% auto-derived from Z% and typical X/R per MVA rating.
══════════════════════════════════════════════════════════════ */
function xrByMVA(mva){
  if(mva < 0.5)   return 2.5;
  if(mva < 2.5)   return 5;
  if(mva < 10)    return 8;
  if(mva < 50)    return 12;
  return 18;
}
function trafoDecompose(ZpctFraction, mva){
  const k = xrByMVA(mva);
  const R = ZpctFraction / Math.sqrt(1 + k*k);
  const X = k * R;
  return {R, X, xr:k};
}

const METHOD_FULL = {
  DOL:'direct-on-line (DOL)',
  SD:'star–delta reduced-voltage',
  SS:'soft-starter',
  VFD:'variable-frequency drive (VFD)',
  RX:'reactor-start',
  CUST:'custom'
};
function _compareToLimit(val, limVal, qualif){
  if(val > limVal) return `exceeding the ${f1(limVal)}% limit and classified as a FAIL${qualif?' at the '+qualif:''}`;
  if(val > limVal*0.8) return `at ${f1(val/limVal*100)}% of the ${f1(limVal)}% limit — a MARGINAL result${qualif?' at the '+qualif:''}`;
  return `well within the ${f1(limVal)}% limit${qualif?' at the '+qualif:''}`;
}
function _statusWord(val, limVal){
  if(val > limVal) return 'FAIL';
  if(val > limVal*0.8) return 'MARGINAL';
  return 'PASS';
}
function generateMemo(){
  if(!lastCalc.rx || !lastCalc.lim) return 'Awaiting valid inputs…';
  const mF  = lastCalc.rx.final;
  const lim = lastCalc.lim;
  const kw = g('motorKW'), kv = g('motorKV'), preMW = g('preMW');
  const nRun = sources.filter(s=>s.status==='RUNNING').length;
  const nTot = sources.filter(s=>s.status!=='NA').length;
  const method = METHOD_FULL[gs('startMethod')] || gs('startMethod');
  const prj = gs('prjName') || 'subject';

  const mot_pct = mF.dv_mot*100;
  const cpp_pct = mF.dv_cpp*100;
  const load_pct = mF.dv_load*100;
  const vMot = 1 - mF.dv_mot;

  // Paragraph 1 — setup and base case
  let p1 = `This voltage drop study evaluates the ${method} start of a <b>${fi(kw)} kW motor at ${f1(kv)} kV</b> on the <b>${prj}</b> network. `;
  p1 += `With ${nRun} of ${nTot} source${nTot!==1?'s':''} online and ${f1(preMW)} MW of pre-existing load, the computed voltage drop at the motor terminals using the R-X method (which correctly handles the P·R + Q·X contribution from both active and reactive power demand) is <b>${f2(mot_pct)}%</b>, ${_compareToLimit(mot_pct, lim.mot)}. `;
  p1 += `At the CPP bus the drop is ${f2(cpp_pct)}% (${_statusWord(cpp_pct, lim.cpp)} against the ${f1(lim.cpp)}% limit) and at the load bus ${f2(load_pct)}% (${_statusWord(load_pct, lim.load)} against the ${f1(lim.load)}% limit). `;

  // Paragraph 2 — torque adequacy
  let p2 = `The motor terminal voltage during start is <b>${f3(vMot)} p.u.</b>, `;
  if(vMot >= lim.torque + 0.02) p2 += `comfortably exceeding the ${f2(lim.torque)} p.u. torque-adequacy threshold and ensuring the motor can develop sufficient accelerating torque to reach rated speed within an acceptable time. `;
  else if(vMot >= lim.torque) p2 += `narrowly meeting the ${f2(lim.torque)} p.u. torque-adequacy threshold — accelerating torque will be reduced and run-up time extended; verify driven-load inertia and starting torque curve. `;
  else p2 += `falling below the ${f2(lim.torque)} p.u. torque-adequacy threshold — the motor may stall or fail to accelerate against the driven load. Mitigation is required. `;

  // Paragraph 3 — N-1 contingency
  let p3 = '';
  const cont = lastCalc._contingency;
  if(cont && cont.worst){
    const w = cont.worst;
    p3 = `Under N-1 contingency the worst case (trip of <b>${w.label.replace(/^Trip of /,'')}</b>, leaving ${w.nRun} source${w.nRun!==1?'s':''} running) `;
    if(cont.anyFail){
      p3 += `pushes the motor terminal drop to <b>${f2(w.mot)}%</b> and the load bus drop to ${f2(w.load)}%, which <b>breaches one or more limits</b>. Motor starting under reduced-availability configurations carries operational risk; starting should be sequenced after confirming all generators are available, or the pre-load reduced before start. `;
    } else {
      p3 += `increases the motor terminal drop to ${f2(w.mot)}%, still within limits. The configuration is <b>N-1 secure</b> for this motor start. `;
    }
  }

  // Paragraph 4 — Design capacity
  let p4 = '';
  const dcf = lastCalc._dcf;
  if(dcf && dcf.maxKW > 0){
    const bindText = dcf.binding || 'overall';
    p4 = `Design capacity analysis indicates that under the current configuration (${method} start, ${nRun} source${nRun!==1?'s':''} running, ${f1(preMW)} MW pre-load) the maximum startable motor is <b>${fi(dcf.maxKW)} kW</b>, with the ${bindText} limit becoming binding at that size. The current ${fi(kw)} kW motor therefore represents ${f1(dcf.pct)}% of maximum capacity, `;
    if(dcf.pct < 60) p4 += 'leaving substantial headroom for future load growth or motor upsizing without network modification.';
    else if(dcf.pct < 85) p4 += 'leaving moderate headroom but limiting further motor additions without a review.';
    else if(dcf.pct <= 100) p4 += 'leaving minimal headroom; any further motor additions will require source stiffening, pre-load reduction, or a change of starting method.';
    else p4 += 'exceeding the available capacity — the current configuration cannot start the specified motor and mitigation is mandatory before commissioning.';
  }

  // Paragraph 5 — Overall verdict
  const basePass = cpp_pct<=lim.cpp && load_pct<=lim.load && mot_pct<=lim.mot && vMot>=lim.torque;
  const contPass = !cont || !cont.anyFail;
  let verdict = '', vcls = '';
  if(basePass && contPass){
    verdict = 'OVERALL ASSESSMENT: the proposed motor start is <b>ACCEPTABLE</b> under both base-case and N-1 contingency conditions. No mitigation required.';
    vcls = 'pass';
  } else if(basePass && !contPass){
    verdict = 'OVERALL ASSESSMENT: the base case is acceptable, but N-1 margin is insufficient. <b>Operational procedure should mandate full source availability prior to motor start</b>; alternatively consider adding generator capacity or installing a starting-method upgrade (soft starter or VFD) to restore N-1 security.';
    vcls = 'warn';
  } else {
    verdict = 'OVERALL ASSESSMENT: the proposed motor start is <b>NOT ACCEPTABLE</b> at the current configuration. Mitigation is required — reduce pre-load, bring additional sources online, upgrade the starting method, or revise motor sizing before commissioning.';
    vcls = 'fail';
  }

  return {
    paragraphs: [p1, p2, p3, p4].filter(x=>x),
    verdict,
    verdictClass: vcls
  };
}
function renderMemo(){
  const m = generateMemo();
  const wrap = document.getElementById('memoWrap');
  if(!wrap) return;
  if(typeof m === 'string'){wrap.textContent = m; return;}
  let html = m.paragraphs.map(p=>`<p>${p}</p>`).join('');
  html += `<p class="verdict ${m.verdictClass}">${m.verdict}</p>`;
  wrap.innerHTML = html;
}
function copyMemo(){
  const m = generateMemo();
  if(typeof m === 'string'){navigator.clipboard.writeText(m); return;}
  // Strip HTML tags for clipboard
  const stripHTML = s => s.replace(/<[^>]+>/g,'');
  const text = m.paragraphs.map(stripHTML).join('\n\n') + '\n\n' + stripHTML(m.verdict);
  navigator.clipboard.writeText(text).then(()=>{
    const el = event.target; const orig = el.textContent;
    el.textContent = '✓ Copied'; setTimeout(()=>el.textContent=orig, 1500);
  });
}

/* ══════════════════════════════════════════════════════════════
   REV E — EXECUTIVE SUMMARY (one-page A4 landscape)
══════════════════════════════════════════════════════════════ */
function populateExecSummary(){
  const scen = gs('scenName') || '(unnamed)';
  const prj = gs('prjName') || '—';
  const now = new Date();
  const dateStr = `${String(now.getDate()).padStart(2,'0')} ${['Jan','Feb','Mar','Apr','May','Jun','Jul','Aug','Sep','Oct','Nov','Dec'][now.getMonth()]} ${now.getFullYear()}`;
  document.getElementById('es_title').textContent = `VOLTAGE DROP STUDY — ${scen.toUpperCase()}`;
  document.getElementById('es_subtitle').textContent = `Project ${prj} · ${dateStr} · Rev R0`;
  document.getElementById('es_gentime').textContent = now.toLocaleString('en-GB');

  // Overview
  const nRun = sources.filter(s=>s.status==='RUNNING').length;
  const nTot = sources.filter(s=>s.status!=='NA').length;
  const method = METHOD_FULL[gs('startMethod')] || gs('startMethod');
  const ov = document.getElementById('es_overview');
  ov.innerHTML = `
    <div><b>Motor:</b> ${fi(g('motorKW'))} kW @ ${f1(g('motorKV'))} kV</div>
    <div><b>Start Method:</b> ${method}</div>
    <div><b>Istart / IFL:</b> ${f1(g('startPU'))} × &nbsp; (PF ${f2(g('startPF'))})</div>
    <div><b>Starting kVA:</b> ${fi(lastCalc.ctx.sKVA)}</div>
    <div><b>Sources:</b> ${nRun} of ${nTot} running</div>
    <div><b>Pre-Load:</b> ${f1(g('preMW'))} MW @ PF ${f2(g('prePF'))}</div>
    <div><b>Base MVA/kV:</b> ${g('baseMVA')} MVA / ${g('baseKV')} kV</div>
    <div><b>Standard:</b> ${{'IEC':'IEC 60909','IEEE':'IEEE 141','NEMA':'NEMA MG-1','CUST':'Custom limits'}[gs('limitsPreset')] || gs('limitsPreset')}</div>
  `;

  // KPIs
  const mF = lastCalc.rx.final, lim = lastCalc.lim;
  const vMot = 1 - mF.dv_mot;
  const kpiData = [
    {lbl:'CPP Bus ΔV', val:f2(mF.dv_cpp*100), unit:'% (≤'+f1(lim.cpp)+'%)', stat:_statusWord(mF.dv_cpp*100, lim.cpp)},
    {lbl:'Load Bus ΔV', val:f2(mF.dv_load*100), unit:'% (≤'+f1(lim.load)+'%)', stat:_statusWord(mF.dv_load*100, lim.load)},
    {lbl:'Motor Terminal ΔV', val:f2(mF.dv_mot*100), unit:'% (≤'+f1(lim.mot)+'%)', stat:_statusWord(mF.dv_mot*100, lim.mot)},
    {lbl:'V_mot at start', val:f3(vMot), unit:'p.u. (≥'+f2(lim.torque)+')', stat: vMot>=lim.torque+0.02?'PASS':(vMot>=lim.torque?'MARGINAL':'FAIL')},
  ];
  document.getElementById('es_kpis').innerHTML = kpiData.map(k=>{
    const cls = k.stat==='PASS'?'pass':(k.stat==='MARGINAL'?'warn':'fail');
    return `<div class="es-kpi ${cls}"><span class="es-kpi-lbl">${k.lbl}</span><span><span class="es-kpi-val">${k.val}</span><span class="es-kpi-unit">${k.unit}</span></span></div>`;
  }).join('');

  // Memo (plain prose, no HTML bold tags for print clarity)
  const m = generateMemo();
  if(typeof m === 'string'){
    document.getElementById('es_memo').innerHTML = `<p>${m}</p>`;
  } else {
    const stripHTML = s => s.replace(/<[^>]+>/g,'');
    document.getElementById('es_memo').innerHTML = m.paragraphs.map(p=>`<p>${stripHTML(p)}</p>`).join('') + `<p><b>${stripHTML(m.verdict)}</b></p>`;
  }

  // Diagram — clone the live SVG into exec summary
  const liveSvg = document.getElementById('sldSvg');
  const clone = liveSvg.cloneNode(true);
  clone.removeAttribute('style');
  clone.setAttribute('style','max-width:100%;max-height:85mm;display:block;margin:0 auto');
  const diag = document.getElementById('es_diag');
  diag.innerHTML = '';
  diag.appendChild(clone);

  // Thevenin & capacity
  const rx = lastCalc.rx;
  const Rt = rx.Req + rx.totR, Xt = rx.Xeq + rx.totX;
  const Zt = Math.sqrt(Rt*Rt+Xt*Xt);
  const SCC = g('baseMVA')/Zt;
  const dcf = lastCalc._dcf || {};
  document.getElementById('es_thev').innerHTML = `
    <div><b>R_thev:</b> ${f4(Rt)} p.u.</div>
    <div><b>X_thev:</b> ${f4(Xt)} p.u.</div>
    <div><b>|Z_thev|:</b> ${f4(Zt)} p.u.</div>
    <div><b>X/R ratio:</b> ${f1(Xt/Rt)}</div>
    <div><b>SCC @ motor:</b> ${f1(SCC)} MVA</div>
    <div><b>Isc @ motor:</b> ${f2(SCC*1000/(Math.sqrt(3)*g('motorKV'))/1000)} kA</div>
    <div style="grid-column:1/-1;margin-top:2mm"><b>Max startable (same config):</b> ${fi(dcf.maxKW||0)} kW ${dcf.maxKW?'· current motor is '+f1(dcf.pct)+'% of max':''}</div>
    <div style="grid-column:1/-1"><b>Binding limit at max:</b> ${dcf.binding||'—'}</div>
  `;
}
function printSummary(){
  if(!lastCalc.rx){alert('Awaiting calculation.'); return;}
  populateExecSummary();
  document.body.classList.add('print-summary-mode');
  setTimeout(()=>{
    window.print();
    setTimeout(()=>document.body.classList.remove('print-summary-mode'), 500);
  }, 100);
}

/* ══════════════════════════════════════════════════════════════
   REV E — BULK SCENARIOS EXCEL EXPORT (one sheet per scenario)
══════════════════════════════════════════════════════════════ */
async function exportAllScenariosXlsx(){
  if(!scenarios.length){alert('No saved scenarios to export. Save at least one scenario first.'); return;}
  const btn = event.target; btn.disabled = true; btn.textContent = 'Building…';
  try{
    if(!window.XLSX){
      await new Promise((res,rej)=>{
        const sc=document.createElement('script');
        sc.src='https://cdnjs.cloudflare.com/ajax/libs/xlsx/0.18.5/xlsx.full.min.js';
        sc.onload=res; sc.onerror=rej; document.head.appendChild(sc);
      });
    }
    const wb = XLSX.utils.book_new();
    // Summary sheet first
    const summHdr = ['#','Scenario','Project','Motor kW','Motor kV','Start Method','Istart/IFL','Pre-Load MW','Sources (Run/Tot)',
                     'CPP Lim (%)','Load Lim (%)','Mot Lim (%)','V Min (p.u.)',
                     'CPP ΔV (%)','Load ΔV (%)','Mot ΔV (%)','V Mot (p.u.)','Overall Status','Max Startable (kW)','Saved At'];
    const summRows = [summHdr];
    scenarios.forEach((scen,i)=>{
      try{
        const r = computeFromScenario(scen);
        const nR = (scen.sources||[]).filter(s=>s.status==='RUNNING').length;
        const nT = (scen.sources||[]).filter(s=>s.status!=='NA').length;
        const cpp = r.rx.final.dv_cpp*100, load = r.rx.final.dv_load*100, mot = r.rx.final.dv_mot*100;
        const vMot = 1-r.rx.final.dv_mot;
        const scenLim = {cpp:scen.limCPP||10, load:scen.limLoad||10, mot:scen.limMot||20, torque:scen.limTorque||0.80};
        const stat = statusOf(cpp, load, mot, vMot, scenLim)[0];
        summRows.push([i+1, scen.scenName, scen.prjName, scen.motorKW, scen.motorKV,
                       METHOD_FULL[scen.startMethod]||scen.startMethod, scen.startPU, scen.preMW, `${nR}/${nT}`,
                       scenLim.cpp, scenLim.load, scenLim.mot, scenLim.torque,
                       +cpp.toFixed(2), +load.toFixed(2), +mot.toFixed(2), +vMot.toFixed(3), stat, '', scen.savedAt||'']);
      }catch(e){
        summRows.push([i+1, scen.scenName||'?', '','','','','','','','','','','','','','','','ERROR','',e.message]);
      }
    });
    XLSX.utils.book_append_sheet(wb, XLSX.utils.aoa_to_sheet(summRows), 'Summary');

    // One sheet per scenario
    scenarios.forEach((scen,i)=>{
      try{
        const r = computeFromScenario(scen);
        const rx = r.rx;
        const rows = [
          ['Scenario', scen.scenName], ['Project', scen.prjName], ['Saved At', scen.savedAt||''], [],
          ['— INPUTS —'],
          ['Base MVA', scen.baseMVA], ['Base kV', scen.baseKV],
          ['Motor Rating (kW)', scen.motorKW], ['Motor Voltage (kV)', scen.motorKV],
          ['Motor Efficiency', scen.motorEff], ['Motor Running PF', scen.motorPF],
          ['Starting Method', scen.startMethod], ['Istart/IFL', scen.startPU], ['Starting PF', scen.startPF],
          ['Pre-Load (MW)', scen.preMW], ['Pre-Load PF', scen.prePF],
          ['Limit CPP (%)', scen.limCPP||10], ['Limit Load (%)', scen.limLoad||10],
          ['Limit Motor (%)', scen.limMot||20], ['Min V (p.u.)', scen.limTorque||0.80],
          [],
          ['— SOURCES —'],
          ['ID','Status','MVA','kV','X″d','Trafo kVA','Trafo kV p','Trafo R%','Trafo X%','Cable R Ω','Cable X Ω'],
          ...(scen.sources||[]).map(s=>[s.id,s.status,s.mva,s.kv,s.xd,s.trKVA,s.trKVp,s.trRpct,s.trXpct,s.cabR,s.cabX]),
          [],
          ['— STAGES —'],
          ['#','Name','Type','Enabled','Load Bus?','Len/kVA','Runs/kV','Bus kV','R','X'],
          ...(scen.stages||[]).map((s,j)=>[j+1,s.name,s.type,s.enabled?'Y':'N',s.isLoadBus?'Y':'N',s.lenKVA,s.runsKVp,s.busKV,s.Rval,s.Xval]),
          [],
          ['— RESULTS (R-X) —'],
          ['ΔV CPP (%)', +(rx.final.dv_cpp*100).toFixed(2)],
          ['ΔV Load (%)', +(rx.final.dv_load*100).toFixed(2)],
          ['ΔV Motor (%)', +(rx.final.dv_mot*100).toFixed(2)],
          ['V Motor (p.u.)', +(1-rx.final.dv_mot).toFixed(3)],
          ['Source Parallel R (p.u.)', +rx.Req.toFixed(4)],
          ['Source Parallel X (p.u.)', +rx.Xeq.toFixed(4)],
          ['Downstream R (p.u.)', +rx.totR.toFixed(4)],
          ['Downstream X (p.u.)', +rx.totX.toFixed(4)],
        ];
        // Safe sheet name (<=31 chars, no special)
        let name = (scen.scenName||'Scen'+(i+1)).substring(0,28).replace(/[\\\/\?\*\[\]:]/g,'_');
        if(wb.SheetNames.includes(name)) name = name.substring(0,25)+'_'+(i+1);
        XLSX.utils.book_append_sheet(wb, XLSX.utils.aoa_to_sheet(rows), name);
      }catch(e){console.error(e);}
    });

    const buf = XLSX.write(wb,{bookType:'xlsx',type:'array'});
    const blob = new Blob([buf],{type:'application/vnd.openxmlformats-officedocument.spreadsheetml.sheet'});
    const a = document.createElement('a');
    a.href = URL.createObjectURL(blob);
    a.download = `VD_AllScenarios_${(gs('prjName')||'export').replace(/\s+/g,'_')}.xlsx`;
    a.click();
    URL.revokeObjectURL(a.href);
  }catch(e){alert('Export failed: '+e.message);}
  finally{btn.disabled=false; btn.textContent='Download All Scenarios';}
}

/* ══════════════════════════════════════════════════════════════
   REV F — PURE CONTEXT BUILDER (used by sweep + method comparison)
══════════════════════════════════════════════════════════════ */
function _buildCtx(overrides){
  overrides = overrides || {};
  const bMVA = overrides.bMVA !== undefined ? overrides.bMVA : g('baseMVA');
  const bKV  = overrides.bKV  !== undefined ? overrides.bKV  : g('baseKV');
  const bZ   = bKV*bKV/bMVA;
  const motorKW = overrides.motorKW !== undefined ? overrides.motorKW : g('motorKW');
  const motorKV = overrides.motorKV !== undefined ? overrides.motorKV : g('motorKV');
  const motorEff= overrides.motorEff !== undefined ? overrides.motorEff: g('motorEff');
  const motorPF = overrides.motorPF !== undefined ? overrides.motorPF : g('motorPF');
  const startPU = overrides.startPU !== undefined ? overrides.startPU : g('startPU');
  const startPF = overrides.startPF !== undefined ? overrides.startPF : g('startPF');
  const sinS = Math.sqrt(1-startPF*startPF);
  const IFL  = motorKW/(Math.sqrt(3)*motorKV*motorEff*motorPF);
  const sKVA = Math.sqrt(3)*motorKV*startPU*IFL;
  return {bMVA, bKV, bZ, sKVA, sKW:sKVA*startPF, sKVAR:sKVA*sinS};
}

/* ══════════════════════════════════════════════════════════════
   REV F — STARTING METHOD COMPARISON
   Applies all 5 methods to the current motor+network, side-by-side.
══════════════════════════════════════════════════════════════ */
const METHOD_LIST = [
  {code:'DOL',  name:'DOL',          pu:6,   pf:0.22},
  {code:'SD',   name:'Star-Delta',   pu:2,   pf:0.30},
  {code:'SS',   name:'Soft Starter', pu:3,   pf:0.30},
  {code:'VFD',  name:'VFD',          pu:1.5, pf:0.85},
  {code:'RX',   name:'Reactor Start',pu:3.5, pf:0.25},
];
function updateMethodCompare(){
  const body = document.getElementById('smBody');
  if(!body) return;
  const lim = lastCalc.lim || {cpp:10, load:10, mot:20, torque:0.80};
  const curMethod = gs('startMethod');
  const rows = METHOD_LIST.map(m=>{
    const ctx = _buildCtx({startPU:m.pu, startPF:m.pf});
    const rx = _pureCalcRX(sources, stages, ctx);
    const cpp = rx.final.dv_cpp*100, load = rx.final.dv_load*100, mot = rx.final.dv_mot*100;
    const vMot = 1-rx.final.dv_mot;
    const stat = statusOf(cpp, load, mot, vMot, lim);
    // Max motor for this method
    const ctx_base = {
      bMVA:ctx.bMVA, bKV:ctx.bKV, bZ:ctx.bZ,
      _motorKV:g('motorKV'), _motorEff:g('motorEff'), _motorPF:g('motorPF'),
      _startPU:m.pu, _startPF:m.pf,
    };
    const {maxKW} = findMaxMotor(ctx_base, lim);
    return {m, ctx, cpp, load, mot, vMot, stat, maxKW, isCurrent:(m.code===curMethod)};
  });
  body.innerHTML = rows.map(r=>`<tr class="sm-row ${r.isCurrent?'current':''}">
    <td><b>${r.m.name}</b></td>
    <td class="c num">${f1(r.m.pu)} ×</td>
    <td class="c num">${f2(r.m.pf)}</td>
    <td class="c num">${fi(r.ctx.sKVA)}</td>
    <td class="c num">${f2(r.cpp)}</td>
    <td class="c num">${f2(r.load)}</td>
    <td class="c num"><b>${f2(r.mot)}</b></td>
    <td class="c num">${f3(r.vMot)}</td>
    <td class="c ${r.stat[1]}">${r.stat[2]}</td>
    <td class="c num"><b>${fi(r.maxKW)}</b></td>
  </tr>`).join('');
}

/* ══════════════════════════════════════════════════════════════
   REV F — PARAMETER SENSITIVITY SWEEP
══════════════════════════════════════════════════════════════ */
let sweepInitDone = false;
function initSweepRange(){
  const param = gs('sweepParam');
  const presets = {
    preMW:   {from:0,   to:200,  steps:25},
    motorKW: {from:500, to:10000,steps:25},
    startPU: {from:1,   to:7,    steps:25},
    nRun:    {from:1,   to:Math.max(1, sources.filter(s=>s.status!=='NA').length), steps:1},
  };
  const p = presets[param] || {from:0, to:100, steps:20};
  document.getElementById('sweepFrom').value = p.from;
  document.getElementById('sweepTo').value = p.to;
  document.getElementById('sweepSteps').value = Math.max(2, Math.min(p.steps, 50));
  if(param === 'nRun'){
    const maxN = sources.filter(s=>s.status!=='NA').length;
    document.getElementById('sweepSteps').value = Math.max(1, maxN - 1);
  }
}
function runSweep(){
  const svg = document.getElementById('sweepChart');
  const be = document.getElementById('sweepBreakeven');
  if(!svg) return;
  if(!lastCalc.lim){svg.innerHTML=''; be.textContent=''; return;}
  const lim = lastCalc.lim;
  const param = gs('sweepParam');
  const from = g('sweepFrom'), to = g('sweepTo');
  let steps = Math.max(2, Math.round(g('sweepSteps')));
  if(param === 'nRun'){
    const maxN = sources.filter(s=>s.status!=='NA').length;
    steps = Math.max(1, Math.round(to - from));
    if(steps > maxN) steps = maxN;
  }
  const points = [];
  const curValFor = {
    preMW: g('preMW'), motorKW: g('motorKW'), startPU: g('startPU'),
    nRun: sources.filter(s=>s.status==='RUNNING').length
  };
  for(let i=0; i<=steps; i++){
    const v = steps===0 ? from : (from + (to-from)*i/steps);
    let srcCopy = sources.map(s=>({...s}));
    const overrides = {};
    if(param === 'preMW') { /* pre-load affects nothing in R-X calc currently (step load is motor-only) */ }
    else if(param === 'motorKW') overrides.motorKW = v;
    else if(param === 'startPU') overrides.startPU = v;
    else if(param === 'nRun'){
      const target = Math.round(v);
      let n = 0;
      srcCopy = sources.map(s=>({...s}));
      srcCopy.forEach(s=>{
        if(s.status === 'NA') return;
        if(n < target){s.status='RUNNING'; n++;}
        else s.status='STOPPED';
      });
    }
    const ctx = _buildCtx(overrides);
    const rx = _pureCalcRX(srcCopy, stages, ctx);
    points.push({x:v, cpp:rx.final.dv_cpp*100, load:rx.final.dv_load*100, mot:rx.final.dv_mot*100});
  }
  drawSweepChart(points, param, lim, curValFor[param]);
  computeBreakevens(points, param, lim);
}
function drawSweepChart(points, param, lim, curVal){
  const svg = document.getElementById('sweepChart');
  const W = 900, H = 280;
  const padL = 55, padR = 20, padT = 15, padB = 40;
  const chartW = W-padL-padR, chartH = H-padT-padB;
  if(!points.length){svg.innerHTML=''; return;}
  const xs = points.map(p=>p.x);
  const xMin = Math.min(...xs), xMax = Math.max(...xs);
  const yMax = Math.max(lim.mot*1.2, ...points.flatMap(p=>[p.cpp,p.load,p.mot]));
  const yMin = 0;
  const sx = x => padL + (x-xMin)/(xMax-xMin||1)*chartW;
  const sy = y => padT + chartH - (y-yMin)/(yMax-yMin||1)*chartH;
  let s = `<rect x="0" y="0" width="${W}" height="${H}" fill="#fff"/>`;
  // Grid lines
  for(let i=0; i<=5; i++){
    const y = padT + chartH*i/5;
    const yVal = yMax - (yMax-yMin)*i/5;
    s += `<line x1="${padL}" y1="${y}" x2="${W-padR}" y2="${y}" stroke="#E5E7EB" stroke-width="1"/>`;
    s += `<text x="${padL-5}" y="${y+4}" text-anchor="end" font-size="10" fill="#64748B">${yVal.toFixed(1)}%</text>`;
  }
  // X axis ticks
  for(let i=0; i<=5; i++){
    const x = padL + chartW*i/5;
    const xVal = xMin + (xMax-xMin)*i/5;
    s += `<line x1="${x}" y1="${padT+chartH}" x2="${x}" y2="${padT+chartH+4}" stroke="#64748B"/>`;
    s += `<text x="${x}" y="${padT+chartH+16}" text-anchor="middle" font-size="10" fill="#64748B">${xVal.toFixed(xVal<10?1:0)}</text>`;
  }
  // Axis labels
  const paramLabel = {preMW:'Pre-Load (MW) — NOTE: step load unchanged', motorKW:'Motor Rating (kW)', startPU:'Starting Current (× FLC)', nRun:'Running Sources Count'}[param];
  s += `<text x="${padL+chartW/2}" y="${H-5}" text-anchor="middle" font-size="11" font-weight="700" fill="#1B3A6B">${paramLabel}</text>`;
  s += `<text x="12" y="${padT+chartH/2}" text-anchor="middle" font-size="11" font-weight="700" fill="#1B3A6B" transform="rotate(-90, 12, ${padT+chartH/2})">Voltage Drop (%)</text>`;
  // Axis boxes
  s += `<rect x="${padL}" y="${padT}" width="${chartW}" height="${chartH}" fill="none" stroke="#1B3A6B" stroke-width="1.5"/>`;
  // Limit lines (dashed)
  const limits = [{v:lim.cpp, col:'#2E75B6', lbl:'CPP'}, {v:lim.load, col:'#F59E0B', lbl:'Load'}, {v:lim.mot, col:'#DC2626', lbl:'Motor'}];
  limits.forEach(L=>{
    if(L.v>yMax || L.v<yMin) return;
    s += `<line x1="${padL}" y1="${sy(L.v)}" x2="${W-padR}" y2="${sy(L.v)}" stroke="${L.col}" stroke-width="1.5" stroke-dasharray="6,3"/>`;
    s += `<text x="${W-padR-4}" y="${sy(L.v)-3}" text-anchor="end" font-size="9" font-weight="700" fill="${L.col}">${L.lbl} limit ${L.v}%</text>`;
  });
  // Data lines
  const series = [
    {key:'cpp',  col:'#2E75B6'},
    {key:'load', col:'#F59E0B'},
    {key:'mot',  col:'#DC2626'},
  ];
  series.forEach(ser=>{
    const path = points.map((p,i)=>(i===0?'M':'L')+sx(p.x)+','+sy(p[ser.key])).join(' ');
    s += `<path d="${path}" stroke="${ser.col}" stroke-width="2.5" fill="none"/>`;
    points.forEach(p=>{s += `<circle cx="${sx(p.x)}" cy="${sy(p[ser.key])}" r="2.5" fill="${ser.col}"/>`;});
  });
  // Current value marker
  if(curVal !== undefined && curVal >= xMin && curVal <= xMax){
    s += `<line x1="${sx(curVal)}" y1="${padT}" x2="${sx(curVal)}" y2="${padT+chartH}" stroke="#16A34A" stroke-width="2" stroke-dasharray="4,2"/>`;
    s += `<text x="${sx(curVal)}" y="${padT+10}" text-anchor="middle" font-size="10" font-weight="700" fill="#16A34A">★ current ${curVal.toFixed(1)}</text>`;
  }
  svg.innerHTML = s;
  svg.setAttribute('viewBox', `0 0 ${W} ${H}`);
  svg.setAttribute('preserveAspectRatio','xMidYMid meet');
}
function computeBreakevens(points, param, lim){
  const be = document.getElementById('sweepBreakeven');
  if(!points.length){be.innerHTML=''; return;}
  const unit = {preMW:'MW', motorKW:'kW', startPU:'× FLC', nRun:' sources'}[param];
  const findCross = (key, L) => {
    for(let i=1; i<points.length; i++){
      const a=points[i-1][key], b=points[i][key];
      if((a<L && b>=L) || (a>L && b<=L)){
        const t = (L-a)/(b-a);
        return points[i-1].x + t*(points[i].x - points[i-1].x);
      }
    }
    return null;
  };
  const results = [
    {label:'CPP limit', val:findCross('cpp', lim.cpp), lim:lim.cpp+'%'},
    {label:'Load limit', val:findCross('load', lim.load), lim:lim.load+'%'},
    {label:'Motor limit', val:findCross('mot', lim.mot), lim:lim.mot+'%'},
  ];
  const parts = results.map(r=>{
    if(r.val === null) return `<span style="opacity:0.6"><b>${r.label}</b> (${r.lim}): not crossed in sweep range</span>`;
    return `<b>${r.label}</b> (${r.lim}): breakeven at <b style="color:var(--n700)">${r.val.toFixed(1)} ${unit.trim()}</b>`;
  });
  be.innerHTML = 'Breakeven points — the swept value at which each limit is first hit:<br>' + parts.join(' &nbsp;·&nbsp; ');
}

/* ══════════════════════════════════════════════════════════════
   REV F — MULTI-MOTOR SEQUENTIAL STARTING
══════════════════════════════════════════════════════════════ */
let seqMotors = [
  {id:'M-1', kw:3000, kv:11, method:'DOL', startT:0,  dur:5},
  {id:'M-2', kw:2000, kv:11, method:'DOL', startT:10, dur:4},
  {id:'M-3', kw:1500, kv:11, method:'SS',  startT:18, dur:6},
];
function addSeqMotor(){
  const n = seqMotors.length + 1;
  seqMotors.push({id:'M-'+n, kw:1000, kv:11, method:'DOL', startT:seqMotors.length*8, dur:5});
  rebuildSeqList();
}
function removeSeqMotor(i){
  if(seqMotors.length <= 1) return;
  seqMotors.splice(i, 1);
  rebuildSeqList();
}
function rebuildSeqList(){
  const list = document.getElementById('seqMotorList');
  if(!list) return;
  // Inputs table (editable) + bar visualization is rendered later via drawSeqTimeline
  let html = '<div class="mm-inputs" style="grid-template-columns:70px repeat(6,1fr) 30px;background:var(--n800);color:#fff;border-color:var(--n800);padding:5px 9px">';
  html += ['ID','Rating (kW)','kV','Method','Start (s)','Duration (s)','Starting kVA',''].map(h=>`<label style="color:#fff;margin:0;text-align:center">${h}</label>`).join('');
  html += '</div>';
  seqMotors.forEach((m,i)=>{
    // Compute starting kVA using current motor base params + method
    const method = METHOD_LIST.find(x=>x.code===m.method) || METHOD_LIST[0];
    const IFL = m.kw/(Math.sqrt(3)*m.kv*g('motorEff')*g('motorPF'));
    const sKVA = Math.sqrt(3)*m.kv*method.pu*IFL;
    html += `<div class="mm-inputs" style="grid-template-columns:70px repeat(6,1fr) 30px">
      <input type="text" value="${m.id}" oninput="seqMotors[${i}].id=this.value;rebuildSeqList();drawSeqTimeline()">
      <input type="number" value="${m.kw}" step="100" oninput="seqMotors[${i}].kw=+this.value;rebuildSeqList();drawSeqTimeline()">
      <input type="number" value="${m.kv}" step="0.5" oninput="seqMotors[${i}].kv=+this.value;rebuildSeqList();drawSeqTimeline()">
      <select onchange="seqMotors[${i}].method=this.value;rebuildSeqList();drawSeqTimeline()">
        ${METHOD_LIST.map(x=>`<option value="${x.code}" ${x.code===m.method?'selected':''}>${x.name}</option>`).join('')}
      </select>
      <input type="number" value="${m.startT}" step="1" oninput="seqMotors[${i}].startT=+this.value;rebuildSeqList();drawSeqTimeline()">
      <input type="number" value="${m.dur}" step="1" min="1" oninput="seqMotors[${i}].dur=+this.value;rebuildSeqList();drawSeqTimeline()">
      <input type="text" value="${fi(sKVA)}" readonly style="background:var(--n100);color:var(--n700);text-align:center;font-weight:700">
      <span class="mm-row-del" onclick="removeSeqMotor(${i})" title="Remove">✕</span>
    </div>`;
  });
  list.innerHTML = html;
}
function drawSeqTimeline(){
  const svg = document.getElementById('seqTimeline');
  if(!svg || !lastCalc.lim) return;
  const lim = lastCalc.lim;
  // Determine time range
  const tMax = Math.max(...seqMotors.map(m=>m.startT+m.dur)) * 1.15 || 50;
  const tMin = 0;
  // Compute events
  const events = [];
  seqMotors.forEach(m=>{
    events.push({t:m.startT, type:'on', m});
    events.push({t:m.startT+m.dur, type:'off', m});
  });
  events.sort((a,b)=>a.t-b.t);
  // Sample at every event time + fine grid
  const active = new Set();
  const samples = [];
  let peakKVA = 0, peakDV = 0, peakT = 0;
  const sampleTimes = new Set([0]);
  events.forEach(e=>sampleTimes.add(e.t));
  // Add fine grid
  for(let t=0; t<=tMax; t+=tMax/100){sampleTimes.add(t);}
  const sorted = [...sampleTimes].sort((a,b)=>a-b);
  sorted.forEach(t=>{
    // Update active set based on events up to this time
    const activeNow = seqMotors.filter(m => t>=m.startT && t<m.startT+m.dur);
    let sumKW = 0, sumKVAR = 0;
    activeNow.forEach(m=>{
      const method = METHOD_LIST.find(x=>x.code===m.method) || METHOD_LIST[0];
      const sinS = Math.sqrt(1-method.pf*method.pf);
      const IFL = m.kw/(Math.sqrt(3)*m.kv*g('motorEff')*g('motorPF'));
      const sKVA = Math.sqrt(3)*m.kv*method.pu*IFL;
      sumKW += sKVA*method.pf;
      sumKVAR += sKVA*sinS;
    });
    const sumKVA = Math.sqrt(sumKW*sumKW + sumKVAR*sumKVAR);
    let dv = 0;
    if(sumKVA > 0){
      const ctx = {bMVA:g('baseMVA'), bKV:g('baseKV'), bZ:g('baseKV')**2/g('baseMVA'), sKVA:sumKVA, sKW:sumKW, sKVAR:sumKVAR};
      const rx = _pureCalcRX(sources, stages, ctx);
      dv = rx.final.dv_mot*100;
    }
    if(sumKVA > peakKVA){peakKVA=sumKVA; peakDV=dv; peakT=t;}
    samples.push({t, dv, nActive:activeNow.length, sumKVA});
  });
  // Draw
  const W = 900, H = 220;
  const padL = 55, padR = 20, padT = 15, padB = 32;
  const motorRowH = 16, motorGap = 2;
  const nMotors = seqMotors.length;
  const motorBlockH = Math.min(nMotors*(motorRowH+motorGap), H*0.4);
  const chartTopY = padT + motorBlockH + 10;
  const chartH = H - chartTopY - padB;
  const yMax = Math.max(lim.mot*1.2, ...samples.map(s=>s.dv), 5);
  const sx = t => padL + (t-tMin)/(tMax-tMin||1)*(W-padL-padR);
  const sy = y => chartTopY + chartH - y/yMax*chartH;
  let s = `<rect x="0" y="0" width="${W}" height="${H}" fill="#fff"/>`;
  // Motor bars
  const colors = ['#2E75B6','#F59E0B','#16A34A','#DC2626','#7C3AED','#059669','#C2410C'];
  seqMotors.forEach((m,i)=>{
    const y = padT + i*(motorRowH+motorGap);
    s += `<text x="${padL-5}" y="${y+motorRowH*0.75}" text-anchor="end" font-size="10" font-weight="700" fill="#1B3A6B">${m.id}</text>`;
    s += `<rect x="${padL}" y="${y}" width="${W-padL-padR}" height="${motorRowH}" fill="#F1F5F9" stroke="#E5E7EB"/>`;
    const x0 = sx(m.startT), x1 = sx(m.startT+m.dur);
    const method = METHOD_LIST.find(x=>x.code===m.method) || METHOD_LIST[0];
    s += `<rect x="${x0}" y="${y+1}" width="${x1-x0}" height="${motorRowH-2}" fill="${colors[i%colors.length]}" opacity="0.8" rx="2"/>`;
    s += `<text x="${(x0+x1)/2}" y="${y+motorRowH*0.75}" text-anchor="middle" font-size="9" font-weight="700" fill="#fff">${m.kw}kW ${method.name}</text>`;
  });
  // Divider
  s += `<line x1="${padL}" y1="${chartTopY-5}" x2="${W-padR}" y2="${chartTopY-5}" stroke="#1B3A6B" stroke-width="1"/>`;
  // Chart axis
  s += `<rect x="${padL}" y="${chartTopY}" width="${W-padL-padR}" height="${chartH}" fill="none" stroke="#1B3A6B" stroke-width="1.5"/>`;
  // Y grid
  for(let i=0; i<=4; i++){
    const y = chartTopY + chartH*i/4;
    const yVal = yMax - yMax*i/4;
    s += `<line x1="${padL}" y1="${y}" x2="${W-padR}" y2="${y}" stroke="#E5E7EB" stroke-width="1"/>`;
    s += `<text x="${padL-5}" y="${y+4}" text-anchor="end" font-size="10" fill="#64748B">${yVal.toFixed(1)}%</text>`;
  }
  // X ticks
  for(let i=0; i<=6; i++){
    const t = tMin + (tMax-tMin)*i/6;
    const x = sx(t);
    s += `<line x1="${x}" y1="${H-padB}" x2="${x}" y2="${H-padB+4}" stroke="#64748B"/>`;
    s += `<text x="${x}" y="${H-padB+16}" text-anchor="middle" font-size="10" fill="#64748B">${t.toFixed(0)}s</text>`;
  }
  // Motor limit line
  if(lim.mot <= yMax){
    s += `<line x1="${padL}" y1="${sy(lim.mot)}" x2="${W-padR}" y2="${sy(lim.mot)}" stroke="#DC2626" stroke-width="1.5" stroke-dasharray="6,3"/>`;
    s += `<text x="${W-padR-4}" y="${sy(lim.mot)-3}" text-anchor="end" font-size="9" font-weight="700" fill="#DC2626">Motor limit ${lim.mot}%</text>`;
  }
  // DV line
  if(samples.length > 1){
    const path = samples.map((p,i)=>(i===0?'M':'L')+sx(p.t)+','+sy(p.dv)).join(' ');
    s += `<path d="${path}" stroke="#1B3A6B" stroke-width="2" fill="none"/>`;
    // Fill area under
    const area = path + ` L ${sx(samples[samples.length-1].t)},${sy(0)} L ${sx(samples[0].t)},${sy(0)} Z`;
    s += `<path d="${area}" fill="#1B3A6B" opacity="0.15"/>`;
  }
  // Peak marker
  if(peakKVA > 0){
    s += `<circle cx="${sx(peakT)}" cy="${sy(peakDV)}" r="5" fill="#DC2626" stroke="#fff" stroke-width="1.5"/>`;
    s += `<text x="${sx(peakT)}" y="${sy(peakDV)-10}" text-anchor="middle" font-size="10" font-weight="700" fill="#DC2626">peak ${peakDV.toFixed(2)}%</text>`;
  }
  // Axis labels
  s += `<text x="${padL+(W-padL-padR)/2}" y="${H-3}" text-anchor="middle" font-size="11" font-weight="700" fill="#1B3A6B">Time (seconds)</text>`;
  s += `<text x="12" y="${chartTopY+chartH/2}" text-anchor="middle" font-size="10" font-weight="700" fill="#1B3A6B" transform="rotate(-90, 12, ${chartTopY+chartH/2})">ΔV at Motor (%)</text>`;
  svg.innerHTML = s;
  svg.setAttribute('viewBox', `0 0 ${W} ${H}`);
  svg.setAttribute('preserveAspectRatio','xMidYMid meet');
  // Update KPIs
  document.getElementById('seq_peakKVA').textContent = fi(peakKVA);
  document.getElementById('seq_peakDV').textContent = f2(peakDV);
  document.getElementById('seq_peakT').textContent = f1(peakT);
  const stat = peakDV > lim.mot ? 'FAIL' : (peakDV > lim.mot*0.8 ? 'MARGINAL' : 'PASS');
  const statEl = document.getElementById('seq_status');
  statEl.textContent = stat;
  statEl.className = 'mv ' + (stat==='PASS'?'rag-pass':(stat==='MARGINAL'?'rag-warn':'rag-fail'));
}

/* ══════════════════════════════════════════════════════════════
   REV D — THEVENIN EQUIVALENT (looking back from motor terminals)
══════════════════════════════════════════════════════════════ */
function updateThevenin(){
  if(!lastCalc.rx) return;
  const rx = lastCalc.rx;
  const R = rx.Req + rx.totR;
  const X = rx.Xeq + rx.totX;
  const Z = Math.sqrt(R*R + X*X);
  const XR = R>0 ? X/R : Infinity;
  const bMVA = g('baseMVA');
  const motorKV = g('motorKV');
  const SCC = Z>0 ? bMVA/Z : Infinity;         // MVA
  const Isc = motorKV>0 ? SCC*1000/(Math.sqrt(3)*motorKV) : Infinity;  // Amps → kA below
  document.getElementById('t_R').textContent = f4(R);
  document.getElementById('t_X').textContent = f4(X);
  document.getElementById('t_Z').textContent = f4(Z);
  document.getElementById('t_XR').textContent = isFinite(XR)?f1(XR):'∞';
  document.getElementById('t_SCC').textContent = f1(SCC);
  document.getElementById('t_Isc').textContent = isFinite(Isc)?f2(Isc/1000):'∞';
  // Interpretation
  let note = '';
  if(SCC > 500) note = 'Very stiff network';
  else if(SCC > 200) note = 'Stiff — healthy headroom';
  else if(SCC > 100) note = 'Moderate stiffness';
  else if(SCC > 50) note = 'Weak — monitor starts';
  else note = 'Very weak — large starts risky';
  document.getElementById('t_note').textContent = note;
}

/* ══════════════════════════════════════════════════════════════
   REV D — DESIGN CAPACITY FINDER (back-calculator)
   Binary search for the largest motor kW the current network can
   start without breaching any user-set limit. Keeps all other
   inputs fixed; varies only motor rating.
══════════════════════════════════════════════════════════════ */
function tryMotorKW(motorKW, ctx_base, lim){
  const motorKV = ctx_base._motorKV;
  const motorEff = ctx_base._motorEff;
  const motorPF = ctx_base._motorPF;
  const startPU = ctx_base._startPU;
  const startPF = ctx_base._startPF;
  const sinS = Math.sqrt(1-startPF*startPF);
  const IFL = motorKW/(Math.sqrt(3)*motorKV*motorEff*motorPF);
  const sKVA = Math.sqrt(3)*motorKV*startPU*IFL;
  const sKW = sKVA*startPF, sKVAR = sKVA*sinS;
  const ctx = {bMVA:ctx_base.bMVA, bKV:ctx_base.bKV, bZ:ctx_base.bZ, sKVA, sKW, sKVAR};
  const rx = _pureCalcRX(sources, stages, ctx);
  const cpp = rx.final.dv_cpp*100;
  const load = rx.final.dv_load*100;
  const mot = rx.final.dv_mot*100;
  const vMot = 1 - rx.final.dv_mot;
  // Convergence + physical validity check — essential for binary search to be reliable.
  // If drops are too large, V² scaling causes iteration to oscillate; such motors should not
  // be considered "startable" even if the final iteration happens to land on a fixed point.
  const iters = rx.iters || [];
  const n = iters.length;
  // Converged if last two iterations within 0.5% of each other on ΔV_mot
  const converged = n>=2 && Math.abs(iters[n-1].dv_mot - iters[n-2].dv_mot) < 0.005;
  // Physical if NO intermediate iteration shows ΔV > 50% (anything beyond causes oscillation)
  const physical = iters.every(it => Math.abs(it.dv_mot) < 0.50);
  const slack = {
    'CPP Bus': lim.cpp - cpp,
    'Load Bus': lim.load - load,
    'Motor Terminal': lim.mot - mot,
    'Motor Torque': (vMot - lim.torque) * 100
  };
  const pass = converged && physical &&
               cpp<=lim.cpp && load<=lim.load && mot<=lim.mot && vMot>=lim.torque;
  let bindingName=null, bindingSlack=Infinity;
  for(const [k,v] of Object.entries(slack)){
    if(v < bindingSlack){bindingSlack=v; bindingName=k;}
  }
  // If non-convergent, binding is "Model limit" to show the user why
  if(!converged || !physical) bindingName = 'Non-convergent (motor too large)';
  return {pass, cpp, load, mot, vMot, slack, bindingName, converged, physical};
}

function findMaxMotor(ctx_base, lim){
  // Binary search 10 kW to 100 MW with 10 kW resolution
  let lo = 10, hi = 100000;
  if(!tryMotorKW(lo, ctx_base, lim).pass){
    // Even smallest motor fails → return 0
    return {maxKW:0, lastResult:tryMotorKW(lo, ctx_base, lim)};
  }
  if(tryMotorKW(hi, ctx_base, lim).pass){
    // Huge motor passes (unlikely but possible)
    return {maxKW:hi, lastResult:tryMotorKW(hi, ctx_base, lim)};
  }
  while(hi - lo > 10){
    const mid = Math.round((lo + hi) / 2);
    if(tryMotorKW(mid, ctx_base, lim).pass) lo = mid;
    else hi = mid;
  }
  return {maxKW:lo, lastResult:tryMotorKW(lo, ctx_base, lim)};
}

function updateDesignCapacity(){
  if(!lastCalc.ctx || !lastCalc.lim) return;
  const curKW = g('motorKW');
  const ctx_base = {
    bMVA:lastCalc.ctx.bMVA, bKV:lastCalc.ctx.bKV, bZ:lastCalc.ctx.bZ,
    _motorKV:g('motorKV'), _motorEff:g('motorEff'), _motorPF:g('motorPF'),
    _startPU:g('startPU'), _startPF:g('startPF'),
  };
  const nRun = sources.filter(s=>s.status==='RUNNING').length;
  if(nRun===0){
    document.getElementById('dcf_maxKW').textContent = '0';
    document.getElementById('dcf_sub').textContent = 'No RUNNING sources';
    document.getElementById('dcf_curKW').textContent = fi(curKW);
    document.getElementById('dcf_pct').textContent = '—';
    document.getElementById('dcf_binding').textContent = '—';
    document.getElementById('dcf_bindingVal').textContent = '—';
    document.getElementById('dcf_headroom').textContent = '—';
    document.getElementById('dcf_barFill').style.width = '0%';
    return;
  }
  const {maxKW, lastResult} = findMaxMotor(ctx_base, lastCalc.lim);
  document.getElementById('dcf_maxKW').textContent = fi(maxKW);
  const method = {DOL:'DOL',SD:'Star-Delta',SS:'Soft Starter',VFD:'VFD',RX:'Reactor Start',CUST:'Custom'}[gs('startMethod')];
  document.getElementById('dcf_sub').textContent = `${method} start · ${nRun} source${nRun!==1?'s':''} running · pre-load ${f1(g('preMW'))} MW`;
  document.getElementById('dcf_curKW').textContent = fi(curKW);
  const pct = maxKW>0 ? curKW/maxKW*100 : 0;
  document.getElementById('dcf_pct').textContent = f1(pct);
  const fill = document.getElementById('dcf_barFill');
  fill.style.width = Math.min(pct, 100) + '%';
  fill.style.background = pct>100?'#DC2626':(pct>80?'#F59E0B':'#16A34A');
  document.getElementById('dcf_binding').textContent = lastResult.bindingName || '—';
  const slack = lastResult.slack[lastResult.bindingName];
  document.getElementById('dcf_bindingVal').textContent = 'margin at max: ' + (slack>=0?'+':'') + f2(slack) + '%';
  document.getElementById('dcf_headroom').textContent = fi(Math.max(0, maxKW - curKW));
  // Rev E — cache for memo
  lastCalc._dcf = {maxKW, binding:lastResult.bindingName, pct, curKW};
}

/* ══════════════════════════════════════════════════════════════
   REV D — JSON EXPORT / IMPORT
══════════════════════════════════════════════════════════════ */
function exportJSON(){
  const payload = {
    exportedAt: new Date().toISOString(),
    exportedBy: 'Motor Starting VD Calculator',
    activeConfig: getFormData(),
    scenarios: scenarios,
    version: '1.0'
  };
  const blob = new Blob([JSON.stringify(payload, null, 2)], {type:'application/json'});
  const a = document.createElement('a');
  a.href = URL.createObjectURL(blob);
  a.download = `VD_scenarios_${(gs('prjName')||'export').replace(/\s+/g,'_')}.json`;
  a.click();
  URL.revokeObjectURL(a.href);
}

function importJSON(event){
  const file = event.target.files[0];
  if(!file) return;
  const reader = new FileReader();
  reader.onload = function(e){
    try{
      const data = JSON.parse(e.target.result);
      if(!data.scenarios || !Array.isArray(data.scenarios)){
        alert('Invalid file — expected an export from the VD Tool.');
        return;
      }
      const nIncoming = data.scenarios.length;
      const choice = confirm(`Import ${nIncoming} scenario(s) from ${file.name}?\n\nOK = append to existing ${scenarios.length} scenario(s)\nCancel = replace existing scenarios`);
      if(choice){
        // Append — rename any duplicates
        data.scenarios.forEach(s=>{
          const existing = scenarios.find(x=>x.scenName===s.scenName);
          if(existing) s.scenName = s.scenName + ' (imported)';
          scenarios.push(s);
        });
      } else {
        scenarios = data.scenarios;
        activeScen = -1;
      }
      saveToLS();
      renderScenTabs();
      renderScenComparison();
      alert(`Imported ${nIncoming} scenario(s). Total now: ${scenarios.length}.`);
    }catch(err){
      alert('Import failed: ' + err.message);
    }
    event.target.value = ''; // allow re-import of same file
  };
  reader.readAsText(file);
}

/* ══════════════════════════════════════════════════════════════
   REV G — SAVE SNAPSHOT (standalone HTML with current state baked in)
   Produces a self-contained .html copy that anyone can open in a
   browser to see the exact current state of inputs, scenarios,
   and all calculated results. Shows a banner marking it a snapshot.
══════════════════════════════════════════════════════════════ */
function saveSnapshot(){
  const btn = event.target;
  const origText = btn.textContent;
  btn.disabled = true;
  btn.textContent = 'Building…';
  try{
    // 1. Remove any prior snapshot artifacts (if this session is itself a snapshot)
    const prior = {
      banner: document.getElementById('SNAPSHOT_BANNER'),
      data:   document.getElementById('SNAPSHOT_DATA'),
      loader: document.getElementById('SNAPSHOT_LOADER'),
    };
    if(prior.banner){prior.banner.remove(); document.body.style.paddingTop='';}
    if(prior.data)   prior.data.remove();
    if(prior.loader) prior.loader.remove();

    // 2. Promote current input values to HTML attributes so the serialized
    //    HTML carries them (browsers only reflect .value to attribute when set explicitly).
    document.querySelectorAll('input[type=number], input[type=text]').forEach(el => {
      el.setAttribute('value', el.value);
    });
    document.querySelectorAll('select').forEach(sel => {
      const cur = sel.value;
      Array.from(sel.options).forEach(opt => {
        if(opt.value === cur) opt.setAttribute('selected', '');
        else opt.removeAttribute('selected');
      });
    });

    // 3. Build the state blob — includes current config so form fields restore exactly
    const stateData = {
      scenarios: scenarios,
      currentConfig: (typeof getFormData === 'function') ? getFormData() : {sources, stages},
      seqMotors: (typeof seqMotors !== 'undefined') ? seqMotors : [],
      activeScen: activeScen,
      savedAt:    new Date().toISOString(),
      projectName: gs('prjName') || '',
      scenarioName: gs('scenName') || '',
      snapshotVersion: '1.0'
    };
    // Escape any </script'+'> that could occur inside JSON strings (defensive)
    const jsonBlob = JSON.stringify(stateData).replace(/<\/script>/gi, '<\\/script>');

    // 4. Construct the loader script that will run on the recipient's browser
    const loaderScript = [
      '<script id="SNAPSHOT_DATA" type="application/json">',
      jsonBlob,
      '</' + 'script>',
      '<script id="SNAPSHOT_LOADER">',
      '(function(){',
      '  try{',
      '    var el = document.getElementById("SNAPSHOT_DATA");',
      '    if(!el) return;',
      '    var d = JSON.parse(el.textContent);',
      '    scenarios = d.scenarios || scenarios;',
      '    if(typeof d.activeScen === "number") activeScen = d.activeScen;',
      '    // Restore full form state via setFormData — overrides any default seeding',
      '    if(d.currentConfig && typeof setFormData === "function") setFormData(d.currentConfig);',
      '    if(typeof seqMotors !== "undefined" && Array.isArray(d.seqMotors) && d.seqMotors.length){',
      '      seqMotors = d.seqMotors;',
      '      if(typeof rebuildSeqList === "function") rebuildSeqList();',
      '    }',
      '    if(typeof calculate === "function") calculate();',
      '    if(typeof renderScenTabs === "function") renderScenTabs();',
      '    if(typeof renderScenComparison === "function") renderScenComparison();',
      '    var banner = document.createElement("div");',
      '    banner.id = "SNAPSHOT_BANNER";',
      '    banner.style.cssText = "position:fixed;top:0;left:0;right:0;background:#F5B041;color:#1F2937;padding:6px 14px;font-weight:700;font-size:11.5px;z-index:9999;text-align:center;font-family:Segoe UI,Arial,sans-serif;border-bottom:1px solid #92400E";',
      '    banner.innerHTML = "<b>SNAPSHOT COPY</b> &nbsp;·&nbsp; Project: " + (d.projectName||"—") + " &nbsp;·&nbsp; Scenario: " + (d.scenarioName||"—") + " &nbsp;·&nbsp; Saved: " + d.savedAt.slice(0,19).replace("T"," ") + " UTC &nbsp;·&nbsp; <span style=\"color:#78350F;font-weight:400\">This is a read-only reference copy — edits here will not affect the original tool</span>";',
      '    document.body.insertBefore(banner, document.body.firstChild);',
      '    document.body.style.paddingTop = "30px";',
      '  }catch(e){console.error("Snapshot loader failed:", e);}',
      '})();',
      '</' + 'script>'
    ].join('\n');

    // 5. Clone the HTML and inject before </body>
    const htmlStr = '<!DOCTYPE html>\n' + document.documentElement.outerHTML;
    const final = htmlStr.replace('</body>', loaderScript + '\n</body>');

    // 6. Download
    const blob = new Blob([final], {type:'text/html;charset=utf-8'});
    const a = document.createElement('a');
    a.href = URL.createObjectURL(blob);
    const safeName = (gs('prjName') || 'VD').replace(/[^a-z0-9]/gi, '_').slice(0, 20);
    const safeScen = (gs('scenName') || '').replace(/[^a-z0-9]/gi, '_').slice(0, 25);
    const date = new Date().toISOString().slice(0,10);
    a.download = 'VD_Snapshot_' + safeName + '_' + safeScen + '_' + date + '.html';
    a.click();
    URL.revokeObjectURL(a.href);

    // 7. Restore prior banner if the current session was itself a snapshot
    if(prior.banner){document.body.insertBefore(prior.banner, document.body.firstChild); document.body.style.paddingTop='30px';}
  }catch(e){
    alert('Snapshot failed: ' + e.message);
    console.error(e);
  }finally{
    btn.disabled = false;
    btn.textContent = origText;
  }
}

/* ══════════════════════════════════════════════════════════════
   REV K — SIMPLE / ADVANCED MODE TOGGLE
══════════════════════════════════════════════════════════════ */
let _advancedState = null;
function setMode(mode){
  const isSimple = (mode === 'simple');
  if(isSimple){
    if(!document.body.classList.contains('simple-mode')){
      try{
        _advancedState = {
          sources: JSON.parse(JSON.stringify(sources)),
          stages:  JSON.parse(JSON.stringify(stages)),
          preMW:   g('preMW'),
          limits:  {preset:gs('limitsPreset'), cpp:g('limCPP'), load:g('limLoad'), mot:g('limMot'), torque:g('limTorque')}
        };
      }catch(e){}
    }
    if(sources.length === 0){
      sources.push({id:'SRC-1',status:'RUNNING',mva:50,kv:11,xd:0.15,trKVA:50000,trKVp:11,trRpct:0.005,trXpct:0.1,cabR:0.002,cabX:0.004});
    }
    sources[0].status = 'RUNNING';
    for(let i=1;i<sources.length;i++) sources[i].status = 'NA';
    while(stages.length < 2){
      stages.push({name:'Stage '+(stages.length+1), type:'Cable', enabled:true, lenKVA:100, runsKVp:1, Rval:0.1, Xval:0.08, busKV:0.433, isLoadBus:false});
    }
    stages[0].type = 'Transformer';
    stages[0].enabled = true;
    stages[0].isLoadBus = true;
    if(!stages[0].name || stages[0].name.toLowerCase().indexOf('cable') === 0) stages[0].name = 'Step-Down Transformer';
    stages[1].type = 'Cable';
    stages[1].enabled = true;
    stages[1].isLoadBus = false;
    if(!stages[1].name || stages[1].name.toLowerCase().indexOf('trafo') === 0) stages[1].name = 'Motor Feeder Cable';
    for(let i=2;i<stages.length;i++) stages[i].enabled = false;
    const el = document.getElementById('preMW'); if(el) el.value = 0;
    const presetEl = document.getElementById('limitsPreset'); if(presetEl) presetEl.value = 'IEC';
    const limCPP = document.getElementById('limCPP'); if(limCPP) limCPP.value = 10;
    const limLoad = document.getElementById('limLoad'); if(limLoad) limLoad.value = 10;
    const limMot = document.getElementById('limMot'); if(limMot) limMot.value = 20;
    const limTorque = document.getElementById('limTorque'); if(limTorque) limTorque.value = 0.80;
    document.body.classList.add('simple-mode');
    // Populate simple inputs from data model, then sync back to ensure consistency
    initSimpleFromData();
    syncSimple();  // this calls calculate() + renderSimpleResults()
    // Rev M — reset Supporting Calculations to collapsed every time Basic mode opens
    const supEl = document.getElementById('sm_support');
    const supArr = document.getElementById('sm_calcArrow');
    if(supEl) supEl.style.display = 'none';
    if(supArr) supArr.textContent = '▸';
  } else {
    if(_advancedState){
      sources = _advancedState.sources;
      stages = _advancedState.stages;
      const el = document.getElementById('preMW'); if(el) el.value = _advancedState.preMW;
      const presetEl = document.getElementById('limitsPreset'); if(presetEl) presetEl.value = _advancedState.limits.preset;
      const limCPP = document.getElementById('limCPP'); if(limCPP) limCPP.value = _advancedState.limits.cpp;
      const limLoad = document.getElementById('limLoad'); if(limLoad) limLoad.value = _advancedState.limits.load;
      const limMot = document.getElementById('limMot'); if(limMot) limMot.value = _advancedState.limits.mot;
      const limTorque = document.getElementById('limTorque'); if(limTorque) limTorque.value = _advancedState.limits.torque;
      _advancedState = null;
    }
    document.body.classList.remove('simple-mode');
  }
  try{ localStorage.setItem('vd_mode', mode); }catch(e){}
  document.querySelectorAll('.mode-switch button').forEach(b => {
    b.classList.toggle('active', b.dataset.mode === mode);
  });
  rebuildSources();
  rebuildStages();
  calculate();
  if(typeof updateHdrHeight === 'function') updateHdrHeight();
}
function loadMode(){
  // Rev R — populate cable size dropdowns before mode init
  populateCableSizeDropdowns();
  // Rev Y — Basic (simple) is always the default on page load; previous mode is not restored.
  setMode('simple');
}
function populateCableSizeDropdowns(){
  const sizes = Object.keys(CABLE_LIB.Cu).map(Number).sort((a,b)=>a-b);
  ['sm_cab1Size','sm_cab2Size'].forEach(id => {
    const el = document.getElementById(id);
    if(!el) return;
    el.innerHTML = sizes.map(s => `<option value="${s}">${s}</option>`).join('');
  });
}

function loadMode(){
  // Rev R — populate cable size dropdowns before mode init
  populateCableSizeDropdowns();
  // Rev Y — Basic (simple) is always the default on page load; previous mode is not restored.
  setMode('simple');
}
function populateCableSizeDropdowns(){
  const sizes = Object.keys(CABLE_LIB.Cu).map(Number).sort((a,b)=>a-b);
  ['sm_cab1Size','sm_cab2Size'].forEach(id => {
    const el = document.getElementById(id);
    if(!el) return;
    el.innerHTML = sizes.map(s => `<option value="${s}">${s}</option>`).join('');
  });
}

/* ──────────────────────────────────────────────────────────────
   REV L — SIMPLE-MODE INPUT SYNC + RENDER
   Simple inputs write to the shared data model, then calculate() runs.
   After calculate(), renderSimpleResults() populates the result card.
────────────────────────────────────────────────────────────────── */

// Set simple inputs from current data model + advanced form fields
// Rev R — Cable R/X no longer user-editable; populate material/size defaults instead.
// Transformer R% not editable; derived from Z% + MVA at sync time.
function initSimpleFromData(){
  const s = sources[0] || {};
  const st0 = stages[0] || {};
  const st1 = stages[1] || {};
  const st2 = stages[2] || {};
  const smv = (id, v) => { const el = document.getElementById(id); if(el) el.value = v; };
  // Motor
  smv('sm_motorKW', g('motorKW') || 3000);
  smv('sm_motorKV', g('motorKV') || 11);  /* Rev S — default motor at 11 kV */
  smv('sm_motorEff', g('motorEff') || 0.955);
  smv('sm_motorPF', g('motorPF') || 0.85);
  smv('sm_startMethod', gs('startMethod') || 'DOL');
  smv('sm_startPU', g('startPU') || 6);
  smv('sm_startPF', g('startPF') || 0.22);
  // Generator
  smv('sm_genMVA', s.mva || 50);
  smv('sm_genKV', s.kv || 11.5);
  smv('sm_genXd', s.xd || 0.17);
  // Gen Transformer
  smv('sm_gtMVA', (s.trKVA || 45000)/1000);
  smv('sm_gtVp', s.trKVp || 11.5);
  smv('sm_gtVs', 34.5);  /* Rev AA — force 34.5 kV CPP default in Basic (user can edit) */
  smv('sm_gtZpct', ((s.trXpct || 0.1) * 100).toFixed(2));
  // Cable 1 (CPP → Load Bus Transformer) — material + size dropdowns
  smv('sm_cab1Len', st0.lenKVA || 500);
  smv('sm_cab1Runs', st0.runsKVp || 1);
  smv('sm_cab1Type', 'XLPE');
  smv('sm_cab1Cores', '3C');
  smv('sm_cab1Mat', 'Cu');
  smv('sm_cab1Size', '240');
  // Rev Z — Pre-load defaults
  smv('sm_preMW', g('preMW') || 0);
  smv('sm_prePF', g('prePF') || 0.85);
  // Load Bus Transformer (stage 1)
  smv('sm_ltMVA', (st1.lenKVA || 10000)/1000);
  smv('sm_ltVp', st1.runsKVp || 34.5);  /* Rev S — Load Trafo primary = CPP voltage */
  smv('sm_ltVs', st1.busKV || 11);
  smv('sm_ltZpct', ((st1.Xval || 0.08) * 100).toFixed(2));
  // Motor Cable (stage 2) — material + size dropdowns
  smv('sm_cab2Len', st2.lenKVA || 80);
  smv('sm_cab2Runs', st2.runsKVp || 1);
  smv('sm_cab2Type', 'XLPE');
  smv('sm_cab2Cores', '3C');
  smv('sm_cab2Mat', 'Cu');
  smv('sm_cab2Size', '95');
}

// Starting method presets for Simple mode
const SM_METHOD_DEFAULTS = {
  'DOL': {pu:6, pf:0.22},
  'SD':  {pu:2, pf:0.30},
  'SS':  {pu:3, pf:0.30},
  'VFD': {pu:1.5, pf:0.85},
  'RX':  {pu:3.5, pf:0.25},
  'CUST':{pu:null, pf:null}
};
function simpleStartPreset(){
  const m = document.getElementById('sm_startMethod').value;
  const d = SM_METHOD_DEFAULTS[m];
  if(d && d.pu !== null){
    document.getElementById('sm_startPU').value = d.pu;
    document.getElementById('sm_startPF').value = d.pf;
  }
}

/* ──────────────────────────────────────────────────────────────
   REV S — X/R manual override toggle for transformers
────────────────────────────────────────────────────────────────── */
/* Rev T — Dropdown toggle + outside-click close */
function toggleDd(id){
  document.querySelectorAll('.dd-menu').forEach(m => { if(m.id !== id) m.classList.remove('open'); });
  const el = document.getElementById(id);
  if(el) el.classList.toggle('open');
  event.stopPropagation();
}
function closeAllDd(){ document.querySelectorAll('.dd-menu').forEach(m => m.classList.remove('open')); }
document.addEventListener('click', function(e){
  if(!e.target.closest('.dropdown')) closeAllDd();
});

/* Rev X — Clamp efficiency / power-factor inputs to 0..1 range */
/* ──────────────────────────────────────────────────────────────
   REV Y — Advanced-mode cable helpers (Material + Size → auto R, X)
────────────────────────────────────────────────────────────────── */
function _cableSizeOptions(mat, selSize){
  if(mat === 'Custom' || !CABLE_LIB[mat]) return '<option value="">—</option>';
  const sizes = Object.keys(CABLE_LIB[mat]).map(Number).sort((a,b)=>a-b);
  return sizes.map(s => `<option value="${s}" ${+s===+selSize?'selected':''}>${s}</option>`).join('');
}
function setStageCableType(i, type){
  stages[i].cabType = type;
  if((stages[i].mat||'Cu') !== 'Custom'){
    const rx = cableRX(stages[i].mat||'Cu', stages[i].size||240, type, stages[i].cabCores||'3C');
    stages[i].Rval = rx.R; stages[i].Xval = rx.X;
  }
  rebuildStages();calculate();markDirty();
}
function setStageCableCores(i, cores){
  stages[i].cabCores = cores;
  if((stages[i].mat||'Cu') !== 'Custom'){
    const rx = cableRX(stages[i].mat||'Cu', stages[i].size||240, stages[i].cabType||'XLPE', cores);
    stages[i].Rval = rx.R; stages[i].Xval = rx.X;
  }
  rebuildStages();calculate();markDirty();
}
function setSourceCableType(i, type){
  sources[i].cabType = type;
  if((sources[i].cabMat||'Cu') !== 'Custom'){ _updateSourceCableRX(i); }
  rebuildSources();calculate();markDirty();
}
function setSourceCableCores(i, cores){
  sources[i].cabCores = cores;
  if((sources[i].cabMat||'Cu') !== 'Custom'){ _updateSourceCableRX(i); }
  rebuildSources();calculate();markDirty();
}

function setStageCableMat(i, mat){
  stages[i].mat = mat;
  if(mat !== 'Custom'){
    if(!CABLE_LIB[mat][stages[i].size || 240]){
      const sizes = Object.keys(CABLE_LIB[mat]).map(Number).sort((a,b)=>a-b);
      stages[i].size = sizes[Math.floor(sizes.length/2)];
    }
    const rx = cableRX(mat, stages[i].size, stages[i].cabType||'XLPE', stages[i].cabCores||'3C');
    stages[i].Rval = rx.R; stages[i].Xval = rx.X;
  }
  rebuildStages();calculate();markDirty();
}
function setStageCableSize(i, size){
  stages[i].size = +size;
  const mat = stages[i].mat || 'Cu';
  if(mat !== 'Custom'){
    const rx = cableRX(mat, +size, stages[i].cabType||'XLPE', stages[i].cabCores||'3C');
    stages[i].Rval = rx.R; stages[i].Xval = rx.X;
  }
  rebuildStages();calculate();markDirty();
}
function setSourceCableMat(i, mat){
  sources[i].cabMat = mat;
  if(mat !== 'Custom'){
    if(!CABLE_LIB[mat][sources[i].cabSize || 240]){
      const sizes = Object.keys(CABLE_LIB[mat]).map(Number).sort((a,b)=>a-b);
      sources[i].cabSize = sizes[Math.floor(sizes.length/2)];
    }
    _updateSourceCableRX(i);
  }
  rebuildSources();calculate();markDirty();
}
function setSourceCableSize(i, size){
  sources[i].cabSize = +size;
  if((sources[i].cabMat || 'Cu') !== 'Custom'){
    _updateSourceCableRX(i);
  }
  rebuildSources();calculate();markDirty();
}
function _updateSourceCableRX(i){
  const s = sources[i];
  const mat = s.cabMat || 'Cu';
  if(mat === 'Custom') return;
  const size = +(s.cabSize || 240);
  const rx = cableRX(mat, size, s.cabType || 'XLPE', s.cabCores || '3C');
  const len = +(s.cabLen || 0);
  const runs = Math.max(1, +(s.cabRuns || 1));
  s.cabR = (rx.R * len / 1000) / runs;
  s.cabX = (rx.X * len / 1000) / runs;
}

function clampUnit(el){
  if(!el) return;
  const v = parseFloat(el.value);
  if(!isFinite(v)) return;
  if(v > 1) el.value = 1;
  if(v < 0) el.value = 0;
}
function installUnitClamps(){
  ['sm_motorEff','sm_motorPF','sm_startPF','motorEff','motorPF','startPF','prePF'].forEach(id => {
    const el = document.getElementById(id);
    if(el && !el._clampAttached){
      el.addEventListener('blur', () => clampUnit(el));
      el._clampAttached = true;
    }
  });
}

/* Rev AD — Advanced mode: store method choice, propagate to Basic's global */
function setAdvancedMethod(){
  const sel = document.getElementById('adv_calcMethod');
  const v = (sel && sel.value) || 'RX';
  window._basicCalcMethod = v;  /* reused by any renderer that honors it */
  /* Also sync to Basic's selector so switching modes preserves the choice */
  const bSel = document.getElementById('sm_calcMethod');
  if(bSel && bSel.value !== v) bSel.value = v;
  calculate();
  if(typeof renderSimpleResults === 'function') renderSimpleResults();
}

function toggleXrInput(prefix){
  const srcEl = document.getElementById('sm_'+prefix+'_xrSrc');
  const row = document.getElementById('sm_'+prefix+'_xrManualRow');
  if(row) row.style.display = (srcEl && srcEl.value === 'Manual') ? '' : 'none';
}
function getXrForTrafo(prefix, mva){
  const srcEl = document.getElementById('sm_'+prefix+'_xrSrc');
  if(srcEl && srcEl.value === 'Manual'){
    const v = parseFloat(document.getElementById('sm_'+prefix+'_xrManual').value);
    if(isFinite(v) && v > 0) return v;
  }
  return xrByMVA(mva);
}

/* ──────────────────────────────────────────────────────────────
   REV S — Limits manual override toggle
────────────────────────────────────────────────────────────────── */
const LIMIT_DEFAULTS_IEC = {cpp:10, load:10, mot:20, torque:0.80};
function toggleLimInput(){
  const srcEl = document.getElementById('sm_lim_src');
  const show = (srcEl && srcEl.value === 'Manual');
  ['sm_limCPP_row','sm_limMot_row'].forEach(id => {
    const r = document.getElementById(id);
    if(r) r.style.display = show ? '' : 'none';
  });
  // When switching TO Manual, seed with current IEC defaults if empty
  if(show){
    const seed = (id, v) => { const el = document.getElementById(id); if(el && (!el.value || el.value === '0')) el.value = v; };
    seed('sm_limCPP', LIMIT_DEFAULTS_IEC.cpp);
    seed('sm_limLoad', LIMIT_DEFAULTS_IEC.load);
    seed('sm_limMot', LIMIT_DEFAULTS_IEC.mot);
    seed('sm_limTorque', LIMIT_DEFAULTS_IEC.torque);
  }
}
function getLimitsFromSimple(){
  const srcEl = document.getElementById('sm_lim_src');
  if(srcEl && srcEl.value === 'Manual'){
    return {
      cpp:    parseFloat(document.getElementById('sm_limCPP').value)    || LIMIT_DEFAULTS_IEC.cpp,
      load:   parseFloat(document.getElementById('sm_limLoad').value)   || LIMIT_DEFAULTS_IEC.load,
      mot:    parseFloat(document.getElementById('sm_limMot').value)    || LIMIT_DEFAULTS_IEC.mot,
      torque: parseFloat(document.getElementById('sm_limTorque').value) || LIMIT_DEFAULTS_IEC.torque,
    };
  }
  return LIMIT_DEFAULTS_IEC;
}


// Push simple inputs → data model + advanced form fields → calculate
// Rev R — Cable R/X now from library; Transformer R% auto-derived from Z% + MVA.
function syncSimple(){
  const sv = id => { const el = document.getElementById(id); return el ? parseFloat(el.value) || 0 : 0; };
  const svs = id => { const el = document.getElementById(id); return el ? el.value : ''; };
  const setA = (id, v) => { const el = document.getElementById(id); if(el) el.value = v; };
  const setDisp = (id, v) => { const el = document.getElementById(id); if(el) el.textContent = v; };

  // Motor
  setA('motorKW', sv('sm_motorKW'));
  setA('motorKV', sv('sm_motorKV'));
  setA('motorEff', sv('sm_motorEff'));
  setA('motorPF', sv('sm_motorPF'));
  setA('startMethod', svs('sm_startMethod'));
  setA('startPU', sv('sm_startPU'));
  setA('startPF', sv('sm_startPF'));
  const baseKV = sv('sm_gtVs');
  if(baseKV > 0) setA('baseKV', baseKV);

  if(sources.length === 0){
    sources.push({id:'GEN-1',status:'RUNNING',mva:50,kv:11.5,xd:0.17,trKVA:45000,trKVp:11.5,trRpct:0.005,trXpct:0.1,cabR:0,cabX:0});
  }
  // Generator block
  sources[0].status = 'RUNNING';
  sources[0].mva = sv('sm_genMVA');
  sources[0].kv  = sv('sm_genKV');
  sources[0].xd  = sv('sm_genXd');

  // Rev R → Rev S — Gen Transformer with user-overridable X/R
  const gtMVA = sv('sm_gtMVA');
  const gtZ = sv('sm_gtZpct') / 100;
  const gtXR = getXrForTrafo('gt', gtMVA);
  const gtR_pct = gtZ / Math.sqrt(1 + gtXR*gtXR);
  const gtX_pct = gtXR * gtR_pct;
  sources[0].trKVA  = gtMVA * 1000;
  sources[0].trKVp  = sv('sm_gtVp');
  sources[0].trRpct = gtR_pct;
  sources[0].trXpct = gtX_pct;
  sources[0].cabR = 0;
  sources[0].cabX = 0;
  setDisp('sm_gt_xr', gtXR.toFixed(1));
  setDisp('sm_gt_rpct', (gtR_pct * 100).toFixed(3) + '%');
  setDisp('sm_gt_xpct', (gtX_pct * 100).toFixed(3) + '%');
  for(let i=1;i<sources.length;i++) sources[i].status = 'NA';

  // Ensure 3 stages
  while(stages.length < 3){
    stages.push({name:'Stage '+(stages.length+1), type:'Cable', enabled:true, lenKVA:100, runsKVp:1, Rval:0.1, Xval:0.08, busKV:11, isLoadBus:false});
  }

  // Rev R — Stage 0 (Cable CPP → Load Trafo): R, X from cable library
  const cab1_mat = svs('sm_cab1Mat') || 'Cu';
  const cab1_size = sv('sm_cab1Size') || 240;
  const cab1_type = svs('sm_cab1Type') || 'XLPE';
  const cab1_cores = svs('sm_cab1Cores') || '3C';
  const cab1_rx = cableRX(cab1_mat, cab1_size, cab1_type, cab1_cores);
  stages[0].name = 'Cable: CPP → Load Trafo (' + cab1_type + ' ' + cab1_cores + ' ' + cab1_mat + ' ' + cab1_size + 'mm²)';
  stages[0].type = 'Cable';
  stages[0].enabled = true;
  stages[0].isLoadBus = false;
  stages[0].lenKVA = sv('sm_cab1Len');
  stages[0].runsKVp = sv('sm_cab1Runs') || 1;
  stages[0].Rval = cab1_rx.R;
  stages[0].Xval = cab1_rx.X;
  stages[0].busKV = sv('sm_ltVp');
  setDisp('sm_cab1R_disp', cab1_rx.R.toFixed(3));
  setDisp('sm_cab1X_disp', cab1_rx.X.toFixed(3));

  // Rev R → Rev S — Load Transformer with user-overridable X/R
  const ltMVA = sv('sm_ltMVA');
  const ltZ = sv('sm_ltZpct') / 100;
  const ltXR = getXrForTrafo('lt', ltMVA);
  const ltR_pct = ltZ / Math.sqrt(1 + ltXR*ltXR);
  const ltX_pct = ltXR * ltR_pct;
  stages[1].name = 'Load Bus Transformer';
  stages[1].type = 'Transformer';
  stages[1].enabled = true;
  stages[1].isLoadBus = true;
  stages[1].lenKVA = ltMVA * 1000;
  stages[1].runsKVp = sv('sm_ltVp');
  stages[1].Rval = ltR_pct;
  stages[1].Xval = ltX_pct;
  stages[1].busKV = sv('sm_ltVs');
  setDisp('sm_lt_xr', ltXR.toFixed(1));
  setDisp('sm_lt_rpct', (ltR_pct * 100).toFixed(3) + '%');
  setDisp('sm_lt_xpct', (ltX_pct * 100).toFixed(3) + '%');

  // Rev R — Stage 2 (Motor Cable): R, X from cable library
  const cab2_mat = svs('sm_cab2Mat') || 'Cu';
  const cab2_size = sv('sm_cab2Size') || 95;
  const cab2_type = svs('sm_cab2Type') || 'XLPE';
  const cab2_cores = svs('sm_cab2Cores') || '3C';
  const cab2_rx = cableRX(cab2_mat, cab2_size, cab2_type, cab2_cores);
  stages[2].name = 'Motor Feeder Cable (' + cab2_type + ' ' + cab2_cores + ' ' + cab2_mat + ' ' + cab2_size + 'mm²)';
  stages[2].type = 'Cable';
  stages[2].enabled = true;
  stages[2].isLoadBus = false;
  stages[2].lenKVA = sv('sm_cab2Len');
  stages[2].runsKVp = sv('sm_cab2Runs') || 1;
  stages[2].Rval = cab2_rx.R;
  stages[2].Xval = cab2_rx.X;
  stages[2].busKV = sv('sm_ltVs');
  setDisp('sm_cab2R_disp', cab2_rx.R.toFixed(3));
  setDisp('sm_cab2X_disp', cab2_rx.X.toFixed(3));

  for(let i=3;i<stages.length;i++) stages[i].enabled = false;
  // Rev Z — Pre-load from Card 7
  setA('preMW', sv('sm_preMW') || 0);
  setA('prePF', sv('sm_prePF') || 0.85);
  // Rev AB → Rev AD — Store calculation method choice (sync Basic ↔ Advanced)
  const methodSel = document.getElementById('sm_calcMethod');
  window._basicCalcMethod = (methodSel && methodSel.value) || 'RX';
  const advSel = document.getElementById('adv_calcMethod');
  if(advSel && advSel.value !== window._basicCalcMethod) advSel.value = window._basicCalcMethod;
  // Rev S — Apply limits from Card 1 (either Typical IEC or user-manual)
  const lim = getLimitsFromSimple();
  setA('limCPP', lim.cpp);
  setA('limLoad', lim.load);
  setA('limMot', lim.mot);
  setA('limTorque', lim.torque);
  // Display current limits in the auto-note
  const lcDisp = document.getElementById('sm_lim_cpp_disp');  if(lcDisp) lcDisp.textContent = lim.cpp.toFixed(1) + '%';
  const llDisp = document.getElementById('sm_lim_load_disp'); if(llDisp) llDisp.textContent = lim.load.toFixed(1) + '%';
  const lmDisp = document.getElementById('sm_lim_mot_disp');  if(lmDisp) lmDisp.textContent = lim.mot.toFixed(1) + '%';
  const ltDisp = document.getElementById('sm_lim_tor_disp');  if(ltDisp) ltDisp.textContent = lim.torque.toFixed(2);
  rebuildSources();
  rebuildStages();
  calculate();
  renderSimpleResults();
}

// Render Summary table + SLD + Supporting after calculate()
function renderSimpleResults(){
  if(!document.body.classList.contains('simple-mode')) return;
  if(!lastCalc.rx || !lastCalc.lim) return;
  const rx = lastCalc.rx;
  const mva = lastCalc.mva;
  const lim = lastCalc.lim;
  // Rev AB — Choose which method's result to display per user selection
  const useMVA = (window._basicCalcMethod === 'MVA');
  const pickRes = useMVA && mva && mva.final ? mva : rx;
  const cpp = pickRes.final.dv_cpp*100;
  const load = pickRes.final.dv_load*100;
  const mot = pickRes.final.dv_mot*100;
  const vMot = 1 - pickRes.final.dv_mot;
  // Annotate method name on the verdict subline
  window._pickedMethod = useMVA ? 'MVA Method' : 'R-X Method';

  const classifyPct = (v, L) => {
    if(v > L) return ['FAIL', 'v-fail'];
    if(v > L*0.8) return ['MARGINAL', 'v-warn'];
    return ['PASS', 'v-pass'];
  };
  const classifyV = (v, L) => {
    if(v < L) return ['FAIL', 'v-fail'];
    if(v < L + 0.02) return ['MARGINAL', 'v-warn'];
    return ['PASS', 'v-pass'];
  };
  const cCpp  = classifyPct(cpp,  lim.cpp);
  const cLoad = classifyPct(load, lim.load);
  const cMot  = classifyPct(mot,  lim.mot);
  const cV    = classifyV(vMot, lim.torque);

  // Overall
  const anyFail = [cCpp, cLoad, cMot, cV].some(x => x[0] === 'FAIL');
  const anyWarn = [cCpp, cLoad, cMot, cV].some(x => x[0] === 'MARGINAL');
  const vStrip = document.getElementById('sm_verdict');
  const vText = document.getElementById('sm_overallText');
  const vSub = document.getElementById('sm_verdictSub');
  vStrip.className = 'verdict-strip ' + (anyFail ? 'fail' : (anyWarn ? 'warn' : 'pass'));
  vText.textContent = anyFail ? 'FAIL' : (anyWarn ? 'MARGINAL' : 'PASS');
  vSub.textContent = (anyFail
    ? 'One or more voltage drop limits are exceeded.'
    : (anyWarn ? 'All limits met, but at least one is close to the threshold.' : 'All voltage drops are within limits.'))
    + ' Calculated by ' + (window._pickedMethod || 'R-X Method') + '.';

  // Summary table
  const summary = document.getElementById('sm_summaryBody');
  summary.innerHTML = `
    <tr><td>ΔV at CPP Bus</td><td>${cpp.toFixed(2)}%</td><td>≤ ${lim.cpp.toFixed(1)}%</td><td class="${cCpp[1]}">${cCpp[0]}</td></tr>
    <tr><td>ΔV at Load Bus</td><td>${load.toFixed(2)}%</td><td>≤ ${lim.load.toFixed(1)}%</td><td class="${cLoad[1]}">${cLoad[0]}</td></tr>
    <tr><td>ΔV at Motor Terminal</td><td>${mot.toFixed(2)}%</td><td>≤ ${lim.mot.toFixed(1)}%</td><td class="${cMot[1]}">${cMot[0]}</td></tr>
    <tr><td>Motor terminal voltage V<sub>mot</sub></td><td>${vMot.toFixed(3)} p.u.</td><td>≥ ${lim.torque.toFixed(2)} p.u.</td><td class="${cV[1]}">${cV[0]}</td></tr>
  `;

  // Mini SLD
  drawSimpleSLD(cpp, load, mot, vMot);

  // Supporting Calculations content
  const ctx = lastCalc.ctx;
  const Rt = rx.Req + rx.totR;
  const Xt = rx.Xeq + rx.totX;
  const Zt = Math.sqrt(Rt*Rt + Xt*Xt);
  const supBody = document.getElementById('sm_supportBody');
  supBody.innerHTML = `
    <h4>Base and Motor</h4>
    <div class="supp-row"><span class="supp-k">Base MVA / Base kV (CPP)</span><span class="supp-v">${ctx.bMVA} MVA / ${ctx.bKV} kV</span></div>
    <div class="supp-row"><span class="supp-k">Motor full-load current (IFL)</span><span class="supp-v">${(g('motorKW')/(Math.sqrt(3)*g('motorKV')*g('motorEff')*g('motorPF'))).toFixed(1)} A</span></div>
    <div class="supp-row"><span class="supp-k">Starting kVA (step load)</span><span class="supp-v">${(ctx.sKVA||0).toFixed(0)} kVA</span></div>
    <div class="supp-row"><span class="supp-k">Starting kW (step)</span><span class="supp-v">${(ctx.sKW||0).toFixed(0)} kW</span></div>
    <div class="supp-row"><span class="supp-k">Starting kVAR (step)</span><span class="supp-v">${(ctx.sKVAR||0).toFixed(0)} kVAR</span></div>
    <h4>Impedance Path (per-unit on ${ctx.bMVA} MVA, ${ctx.bKV} kV base)</h4>
    <div class="supp-row"><span class="supp-k">Source parallel R + jX</span><span class="supp-v">${rx.Req.toFixed(4)} + j${rx.Xeq.toFixed(4)}</span></div>
    <div class="supp-row"><span class="supp-k">Downstream R + jX (cumulative)</span><span class="supp-v">${rx.totR.toFixed(4)} + j${rx.totX.toFixed(4)}</span></div>
    <div class="supp-row"><span class="supp-k">Thévenin at motor R + jX</span><span class="supp-v">${Rt.toFixed(4)} + j${Xt.toFixed(4)}</span></div>
    <div class="supp-row"><span class="supp-k">Thévenin |Z| at motor</span><span class="supp-v">${Zt.toFixed(4)} p.u.</span></div>
    <div class="supp-row"><span class="supp-k">Thévenin X/R ratio</span><span class="supp-v">${(Xt/Rt).toFixed(1)}</span></div>
    <div class="supp-row"><span class="supp-k">Short-circuit capacity at motor</span><span class="supp-v">${(ctx.bMVA/Zt).toFixed(1)} MVA</span></div>
    <h4>Method</h4>
    <div class="supp-row"><span class="supp-k">Calculation method</span><span class="supp-v">R-X with V² scaling, 6-iteration converge</span></div>
    <div class="supp-row"><span class="supp-k">Standard</span><span class="supp-v">IEC 60909 limits</span></div>
    <div class="supp-row"><span class="supp-k">Pre-load</span><span class="supp-v">Zero (Simple mode)</span></div>
  `;
}

function toggleSimpleSupport(){
  const el = document.getElementById('sm_support');
  const arr = document.getElementById('sm_calcArrow');
  const isOpen = el.style.display !== 'none';
  el.style.display = isOpen ? 'none' : 'block';
  arr.textContent = isOpen ? '▸' : '▾';
}

// Mini SLD: horizontal chain of buses with voltage %
function drawSimpleSLD(cpp, load, mot, vMot){
  const svg = document.getElementById('sm_sld');
  if(!svg) return;
  // Rev Y — VERTICAL layout: elements flow top-to-bottom
  const W = 420, H = 640;
  const cx = W/2;  // vertical trunk x position
  const vCPP   = (100 - cpp).toFixed(2);
  const vLoad  = (100 - load).toFixed(2);
  const vMotor = (vMot * 100).toFixed(2);
  // Each row: {y, kind, label, [sub for buses]}
  const rows = [
    {y: 50,   kind:'bus-end', label:'GEN',    sub:'100.00%', busChar:'G'},
    {y: 130,  kind:'trafo',   label:'Gen Transformer'},
    {y: 220,  kind:'bus',     label:'CPP BUS',  sub:vCPP + '%', busChar:'B'},
    {y: 300,  kind:'cable',   label:'CPP → Load Cable'},
    {y: 380,  kind:'trafo',   label:'Load Transformer'},
    {y: 460,  kind:'bus',     label:'LOAD BUS', sub:vLoad + '%', busChar:'B'},
    {y: 540,  kind:'cable',   label:'Motor Cable'},
    {y: 610,  kind:'bus-end', label:'MOTOR',    sub:vMotor + '%', busChar:'M'},
  ];
  const line = '#1B3A6B';
  const bg = '#F8FAFC';
  function voltColor(pct){
    if(pct >= 90) return {bg:'#DCFCE7', bd:'#1E7B46', fg:'#1E7B46'};
    if(pct >= 80) return {bg:'#FEF3C7', bd:'#B45309', fg:'#B45309'};
    return {bg:'#FEE2E2', bd:'#B42318', fg:'#B42318'};
  }
  let s = `<rect x="0" y="0" width="${W}" height="${H}" fill="${bg}"/>`;
  // Vertical trunk line from first row to last
  s += `<line x1="${cx}" y1="50" x2="${cx}" y2="610" stroke="${line}" stroke-width="2"/>`;
  // Draw each row
  rows.forEach(r => {
    const lblX = cx - 110, lblY = r.y + 4;
    const vX = cx + 60;
    if(r.kind === 'bus' || r.kind === 'bus-end'){
      // Horizontal bus bar
      const bw = 40;
      s += `<line x1="${cx - bw/2 - 4}" y1="${r.y}" x2="${cx + bw/2 + 4}" y2="${r.y}" stroke="${line}" stroke-width="4"/>`;
      // Bus symbol box
      s += `<rect x="${cx-10}" y="${r.y-10}" width="20" height="20" fill="${line}" stroke="${line}"/>`;
      s += `<text x="${cx}" y="${r.y+4}" fill="#fff" font-size="11" font-weight="700" font-family="Segoe UI, Arial" text-anchor="middle">${r.busChar}</text>`;
      // Label on left (right-aligned)
      s += `<text x="${lblX}" y="${lblY}" fill="${line}" font-size="12" font-weight="700" font-family="Segoe UI, Arial" text-anchor="end">${r.label}</text>`;
      // Voltage box on right
      const pct = parseFloat(r.sub);
      const col = voltColor(pct);
      s += `<rect x="${vX}" y="${r.y-12}" width="80" height="24" fill="${col.bg}" stroke="${col.bd}" stroke-width="1.5" rx="2"/>`;
      s += `<text x="${vX+40}" y="${r.y+5}" fill="${col.fg}" font-size="13" font-weight="700" font-family="Segoe UI, Arial" text-anchor="middle" font-variant-numeric="tabular-nums">${r.sub}</text>`;
    } else if(r.kind === 'trafo'){
      // Two linked circles vertically arranged (standard two-winding transformer symbol)
      const rC = 11;
      s += `<circle cx="${cx}" cy="${r.y - 6}" r="${rC}" fill="#fff" stroke="${line}" stroke-width="2"/>`;
      s += `<circle cx="${cx}" cy="${r.y + 6}" r="${rC}" fill="#fff" stroke="${line}" stroke-width="2"/>`;
      // Label on left
      s += `<text x="${lblX}" y="${lblY}" fill="${line}" font-size="11.5" font-weight="600" font-family="Segoe UI, Arial" text-anchor="end">${r.label}</text>`;
    } else if(r.kind === 'cable'){
      // Cable symbol: thin rectangle with X marks
      const w = 14, h = 32;
      s += `<rect x="${cx - w/2}" y="${r.y - h/2}" width="${w}" height="${h}" fill="#fff" stroke="${line}" stroke-width="1.5"/>`;
      // Diagonal lines inside (indicates cable)
      s += `<line x1="${cx - w/2 + 2}" y1="${r.y - h/2 + 4}" x2="${cx + w/2 - 2}" y2="${r.y + h/2 - 4}" stroke="${line}" stroke-width="1"/>`;
      s += `<line x1="${cx + w/2 - 2}" y1="${r.y - h/2 + 4}" x2="${cx - w/2 + 2}" y2="${r.y + h/2 - 4}" stroke="${line}" stroke-width="1"/>`;
      // Label on left
      s += `<text x="${lblX}" y="${lblY}" fill="${line}" font-size="11.5" font-weight="600" font-family="Segoe UI, Arial" text-anchor="end">${r.label}</text>`;
    }
  });
  // Caption at bottom
  s += `<text x="${W/2}" y="${H-6}" text-anchor="middle" font-size="10.5" fill="${line}" font-family="Segoe UI, Arial" font-style="italic">Bus voltages during motor start (nominal 100%). Flow from source (top) to motor (bottom).</text>`;

  svg.innerHTML = s;
  svg.setAttribute('viewBox', `0 0 ${W} ${H}`);
  svg.setAttribute('preserveAspectRatio', 'xMidYMid meet');
}



/* ══════════════════════════════════════════════════════════════
   REV I — PANEL VISIBILITY TOGGLES + BASIS MODAL
══════════════════════════════════════════════════════════════ */
function togglePanel(id, show){
  const el = document.getElementById('panel-'+id) || document.getElementById('dash-'+id);
  if(el) el.style.display = show ? '' : 'none';
  // Persist state
  try{
    const state = JSON.parse(localStorage.getItem('vd_panel_vis')||'{}');
    state[id] = !!show;
    localStorage.setItem('vd_panel_vis', JSON.stringify(state));
  }catch(e){}
}
function loadPanelVis(){
  try{
    const state = JSON.parse(localStorage.getItem('vd_panel_vis')||'{}');
    Object.entries(state).forEach(([id, show]) => {
      const el = document.getElementById('panel-'+id) || document.getElementById('dash-'+id);
      if(el) el.style.display = show ? '' : 'none';
      const cb = document.querySelector('input[data-panel="'+id+'"]');
      if(cb) cb.checked = !!show;
    });
  }catch(e){}
}
function openBasisModal(){
  const m = document.getElementById('basisModal');
  if(m) m.classList.add('open');
  document.body.style.overflow = 'hidden';
}
function closeBasisModal(){
  const m = document.getElementById('basisModal');
  if(m) m.classList.remove('open');
  document.body.style.overflow = '';
}
// Escape key closes modal
document.addEventListener('keydown', function(e){
  if(e.key === 'Escape') closeBasisModal();
});

/* ══════════════════════════════════════════════════════════════
   REV D — KEYBOARD ARROW NUDGES
   Shift + Arrow = 10× step, Ctrl/Alt + Arrow = 0.1× step
══════════════════════════════════════════════════════════════ */
function installKeyboardNudges(){
  document.addEventListener('keydown', function(e){
    const el = document.activeElement;
    if(!el || el.tagName !== 'INPUT' || el.type !== 'number') return;
    if(e.key !== 'ArrowUp' && e.key !== 'ArrowDown') return;
    if(!e.shiftKey && !e.ctrlKey && !e.altKey) return;  // let native handle plain arrows
    e.preventDefault();
    const step = parseFloat(el.step) || 1;
    const cur = parseFloat(el.value) || 0;
    const mul = e.shiftKey ? 10 : 0.1;
    const dir = e.key === 'ArrowUp' ? 1 : -1;
    const newVal = cur + dir * step * mul;
    // Respect min/max from input
    const min = el.min !== '' ? parseFloat(el.min) : -Infinity;
    const max = el.max !== '' ? parseFloat(el.max) : Infinity;
    el.value = Math.max(min, Math.min(max, +newVal.toFixed(5)));
    el.dispatchEvent(new Event('input', {bubbles:true}));
  });
}

/* ══════════════════════════════════════════════════════════════
   TABS
══════════════════════════════════════════════════════════════ */
function switchTab(t){
  activeTab=t;
  document.getElementById('tab_mva').classList.toggle('active',t==='mva');
  document.getElementById('tab_rx').classList.toggle('active',t==='rx');
  document.getElementById('content_mva').style.display=t==='mva'?'flex':'none';
  document.getElementById('content_rx').style.display=t==='rx'?'flex':'none';
}

/* ══════════════════════════════════════════════════════════════
   SCENARIOS
══════════════════════════════════════════════════════════════ */
function getFormData(){
  return{
    scenName:gs('scenName'),prjName:gs('prjName'),
    baseMVA:g('baseMVA'),baseKV:g('baseKV'),
    motorKW:g('motorKW'),motorKV:g('motorKV'),motorEff:g('motorEff'),motorPF:g('motorPF'),
    startMethod:gs('startMethod'),startPU:g('startPU'),startPF:g('startPF'),
    preMW:g('preMW'),prePF:g('prePF'),
    // Rev B: user limits
    limitsPreset:gs('limitsPreset'),limCPP:g('limCPP'),limLoad:g('limLoad'),limMot:g('limMot'),limTorque:g('limTorque'),
    mvaCab1Z:g('mvaCab1Z'),mvaCab1L:g('mvaCab1L'),mvaCab1R:g('mvaCab1R'),
    mvaTrKVA:g('mvaTrKVA'),mvaTrZ:g('mvaTrZ'),mvaTrVp:g('mvaTrVp'),mvaTrVs:g('mvaTrVs'),
    mvaCab2Z:g('mvaCab2Z'),mvaCab2L:g('mvaCab2L'),mvaCab2R:g('mvaCab2R'),
    sources:sources.map(s=>({...s})),
    stages:stages.map(s=>({...s})),
    savedAt:new Date().toISOString(),
  };
}
function setFormData(d){
  ['scenName','prjName','baseMVA','baseKV','motorKW','motorKV','motorEff','motorPF','startPU','startPF','preMW','prePF',
   'limCPP','limLoad','limMot','limTorque',
   'mvaCab1Z','mvaCab1L','mvaCab1R','mvaTrKVA','mvaTrZ','mvaTrVp','mvaTrVs','mvaCab2Z','mvaCab2L','mvaCab2R'
  ].forEach(k=>{const el=document.getElementById(k);if(el&&d[k]!==undefined)el.value=d[k];});
  if(d.startMethod) document.getElementById('startMethod').value=d.startMethod;
  if(d.limitsPreset) document.getElementById('limitsPreset').value=d.limitsPreset;
  if(d.sources) sources=d.sources.map(s=>({...s}));
  if(d.stages) stages=d.stages.map(s=>({...s}));
  rebuildSources();rebuildStages();
}
function saveToLS(){try{localStorage.setItem('vd_scenarios',JSON.stringify(scenarios));}catch(e){}}
function loadFromLS(){
  try{
    const s=localStorage.getItem('vd_scenarios');
    if(s){scenarios=JSON.parse(s); return;}
  }catch(e){}
  // First visit — seed with three default scenarios across voltage levels
  scenarios = JSON.parse(JSON.stringify(DEFAULT_SCENARIOS));
  try{localStorage.setItem('vd_scenarios', JSON.stringify(scenarios));}catch(e){}
  if(scenarios.length > 0){
    activeScen = 0;
    try{setFormData(scenarios[0]);}catch(e){console.warn('seed apply failed:',e);}
  }
}
function renderScenTabs(){
  // Rev V — scenario pills now render into header secondary row (#hdrScenarioPills)
  // Legacy scenRow retained but hidden; feed it the same content for any downstream code.
  const row = document.getElementById('scenRow');
  const pills = document.getElementById('hdrScenarioPills');
  if(row) row.innerHTML = '';
  if(pills) pills.innerHTML = '';
  if(!scenarios.length){
    if(pills){
      const ph = document.createElement('span');
      ph.className = 'hdr-br-empty';
      ph.textContent = 'No saved scenarios — click Save Scenario to store the current configuration.';
      pills.appendChild(ph);
    }
    return;
  }
  scenarios.forEach((sc, i) => {
    if(pills){
      const pill = document.createElement('span');
      pill.className = 'scen-pill' + (i === activeScen ? ' active' : '');
      const label = document.createTextNode(sc.scenName + (i === activeScen && dirty ? ' *' : ''));
      pill.appendChild(label);
      if(i === activeScen){
        const dot = document.createElement('span');
        dot.className = 'pill-dot';
        pill.appendChild(dot);
      }
      pill.onclick = () => loadScenario(i);
      pills.appendChild(pill);
    }
    if(row){
      const el = document.createElement('span');
      el.className = 'scen-tag' + (i === activeScen ? ' active' : '');
      el.textContent = sc.scenName + (i === activeScen && dirty ? ' *' : '');
      el.onclick = () => loadScenario(i);
      row.appendChild(el);
    }
  });
}

/* ──────────────────────────────────────────────────────────────
   REV V — Header secondary-row helpers
────────────────────────────────────────────────────────────────── */
function renameActiveScenario(){
  if(activeScen < 0 || activeScen >= scenarios.length){
    alert('No active scenario to rename — save or load one first.');
    return;
  }
  const current = scenarios[activeScen].scenName || ('Scenario ' + (activeScen+1));
  const next = prompt('Rename scenario:', current);
  if(next !== null && next.trim()){
    scenarios[activeScen].scenName = next.trim();
    const nameEl = document.getElementById('scenName');
    if(nameEl) nameEl.value = next.trim();
    saveToLS();
    renderScenTabs();
    renderScenComparison();
  }
}
function deleteActiveScenario(){
  if(activeScen < 0 || activeScen >= scenarios.length){
    alert('No active scenario to delete.');
    return;
  }
  if(confirm('Delete scenario "' + scenarios[activeScen].scenName + '"? This cannot be undone.')){
    deleteScenario(activeScen);
  }
}
function saveScenarioAsNew(){
  // Save current form data as a new scenario (not overwriting the active one)
  const data = getFormData();
  // Pick a fresh name
  let base = (data.scenName || 'Scenario').replace(/\s*\(copy\)\s*\d*$/,'');
  let name = base + ' (copy)';
  let n = 2;
  while(scenarios.some(s => s.scenName === name)){ name = base + ' (copy ' + n + ')'; n++; }
  data.scenName = name;
  scenarios.push(data);
  activeScen = scenarios.length - 1;
  const nameEl = document.getElementById('scenName');
  if(nameEl) nameEl.value = name;
  dirty = false;
  saveToLS();
  renderScenTabs();
  renderScenComparison();
}
function openBasis(){ showView('basis'); }

/* ──────────────────────────────────────────────────────────────
   REV W — Tab view switching: Calculator / Cable Library / Basis
────────────────────────────────────────────────────────────────── */
function showView(name){
  // Hide all vd-views
  document.querySelectorAll('.vd-view').forEach(v => v.style.display = 'none');
  // Toggle body class so CSS hides calculator content for non-calc views
  document.body.classList.remove('view-active-library','view-active-basis');
  if(name === 'library'){
    document.body.classList.add('view-active-library');
    const el = document.getElementById('view-library'); if(el) el.style.display = 'block';
    renderCableLibrary();
  } else if(name === 'basis'){
    document.body.classList.add('view-active-basis');
    const el = document.getElementById('view-basis'); if(el) el.style.display = 'block';
  }
  // Update active tab styling
  document.querySelectorAll('.hdr-tab').forEach(t => {
    t.classList.toggle('active', t.dataset.view === name);
  });
  // Scroll to top of viewport
  window.scrollTo({top:0, behavior:'instant'});
}
function renderCableLibrary(){
  if(typeof CABLE_LIB === 'undefined') return;
  const render = (mat, tbodyId) => {
    const tb = document.getElementById(tbodyId);
    if(!tb) return;
    const sizes = Object.keys(CABLE_LIB[mat]).map(Number).sort((a,b)=>a-b);
    tb.innerHTML = sizes.map(s => {
      const v = CABLE_LIB[mat][s];
      return '<tr><td>'+s+'</td><td>'+v.R.toFixed(3)+'</td><td>'+v.X.toFixed(3)+'</td></tr>';
    }).join('');
  };
  render('Cu', 'cuTbody');
  render('Al', 'alTbody');
}
function newScenario(){
  activeScen=-1;dirty=false;
  sources=SRC_DEFS.map(d=>({...d}));
  stages=STG_DEFS.map(d=>({...d}));
  document.getElementById('scenName').value='Scenario '+(scenarios.length+1)+(scenarios.length+1);
  document.getElementById('limitsPreset').value='IEC';
  applyLimitsPreset();
  rebuildSources();rebuildStages();calculate();renderScenTabs();
}
function saveScenario(){
  const data=getFormData();
  if(activeScen>=0&&activeScen<scenarios.length) scenarios[activeScen]=data;
  else {scenarios.push(data);activeScen=scenarios.length-1;}
  dirty=false;saveToLS();renderScenTabs();renderScenComparison();
}
function loadScenario(i){
  activeScen=i;dirty=false;
  setFormData(scenarios[i]);
  calculate();renderScenTabs();
}
function deleteScenario(i){
  scenarios.splice(i,1);
  if(activeScen===i) activeScen=-1;
  else if(activeScen>i) activeScen--;
  saveToLS();renderScenTabs();renderScenComparison();
}
function markDirty(){dirty=true;renderScenTabs();}

/* ══════════════════════════════════════════════════════════════
   SVG BLOCK DIAGRAM
══════════════════════════════════════════════════════════════ */
function drawSLD(){
  const svg=document.getElementById('sldSvg');
  const running=sources.filter(s=>s.status==='RUNNING');
  const stopped=sources.filter(s=>s.status==='STOPPED');
  const activeStages=stages.filter(s=>s.enabled);
  const nSrc=sources.filter(s=>s.status!=='NA').length;

  const NS='#2A4D7C', BG='#F5F0E8', MID='#EBEEF4', OFF='#F3F4F6', OFF_T='#94A3B8';
  const RED='#c0392b';

  // Column layout
  const SRC_W=90, SRC_GAP=14;
  const nShown=Math.max(nSrc,1);
  const totalSrcW=nShown*SRC_W + (nShown-1)*SRC_GAP;
  const LEFT_PAD=24;
  const TOTAL_W=Math.max(820, LEFT_PAD*2 + totalSrcW + 40);
  const srcStartX=(TOTAL_W-totalSrcW)/2;

  // Y positions
  const Y_TITLE=20;
  const Y_SRC_TOP=52;   // Source generator box top
  const SRC_H=38;
  const Y_GEN=118;      // G circle y
  const GEN_R=14;
  const Y_TR_TOP=152;   // Gen trafo box top
  const TR_H=28;
  const Y_SRC_CAB_TOP=200; // Source cable box top
  const CAB_H=22;
  const Y_CPP=250;      // CPP bus line
  const Y_DN_START=288;  // first downstream stage
  const DN_H=36;
  const DN_GAP=22;
  const Y_MOT=Y_DN_START + activeStages.length*(DN_H+DN_GAP) + 10;
  const MOT_R=24;
  const TH=Y_MOT+MOT_R*2+40;

  let s=`<rect width="${TOTAL_W}" height="${TH}" fill="#F8FBFF" rx="6"/>`;
  // Title
  s+=`<text x="${TOTAL_W/2}" y="${Y_TITLE}" text-anchor="middle" font-size="12" font-weight="700" fill="${NS}">Voltage Drop Study — Network Diagram (${nShown} source${nShown!==1?'s':''}, ${activeStages.length} downstream stage${activeStages.length!==1?'s':''})</text>`;
  s+=`<text x="${TOTAL_W/2}" y="${Y_TITLE+14}" text-anchor="middle" font-size="9" fill="#64748B">${running.length} RUNNING  ·  ${stopped.length} STOPPED  ·  Motor: ${g('motorKW')} kW / ${g('motorKV')} kV</text>`;

  // Draw each source column
  let i=-1;
  sources.forEach((src)=>{
    if(src.status==='NA') return;
    i++;
    const cx=srcStartX + i*(SRC_W+SRC_GAP) + SRC_W/2;
    const sx=cx-SRC_W/2;
    const isRun=src.status==='RUNNING';
    const col=isRun?BG:OFF, strk=isRun?NS:OFF_T, txtc=isRun?NS:OFF_T;
    const alpha=isRun?'1':'0.55';

    s+=`<g opacity="${alpha}">`;

    // Source machine box
    s+=`<rect x="${sx}" y="${Y_SRC_TOP}" width="${SRC_W}" height="${SRC_H}" rx="4" fill="${col}" stroke="${strk}" stroke-width="1.5"/>`;
    s+=`<text x="${cx}" y="${Y_SRC_TOP+14}" text-anchor="middle" font-size="10" font-weight="700" fill="${txtc}">${src.id}</text>`;
    s+=`<text x="${cx}" y="${Y_SRC_TOP+28}" text-anchor="middle" font-size="8.5" fill="${txtc}">${f1(src.mva)} MVA / ${f1(src.kv)} kV</text>`;
    s+=`<text x="${cx}" y="${Y_SRC_TOP+-4}" text-anchor="middle" font-size="8" font-weight="700" fill="${isRun?'#166534':OFF_T}">${src.status}</text>`;

    // Shaft to G circle
    s+=`<line x1="${cx}" y1="${Y_SRC_TOP+SRC_H}" x2="${cx}" y2="${Y_GEN-GEN_R}" stroke="${strk}" stroke-width="1.5"/>`;
    s+=`<circle cx="${cx}" cy="${Y_GEN}" r="${GEN_R}" fill="${MID}" stroke="${strk}" stroke-width="1.5"/>`;
    s+=`<text x="${cx}" y="${Y_GEN+4}" text-anchor="middle" font-size="9" font-weight="700" fill="${txtc}">G</text>`;

    // Line from G to trafo
    s+=`<line x1="${cx}" y1="${Y_GEN+GEN_R}" x2="${cx}" y2="${Y_TR_TOP}" stroke="${strk}" stroke-width="1.5"/>`;

    // Gen transformer (two-winding symbol)
    // Two-winding transformer symbol — proper overlap for magnetic coupling
    s+=`<circle cx="${cx-6}" cy="${Y_TR_TOP+TR_H/2}" r="10" fill="${col}" stroke="${strk}" stroke-width="1.5"/>`;
    s+=`<circle cx="${cx+6}" cy="${Y_TR_TOP+TR_H/2}" r="10" fill="none" stroke="${strk}" stroke-width="1.5"/>`;
    s+=`<text x="${cx}" y="${Y_TR_TOP+TR_H+10}" text-anchor="middle" font-size="7.5" fill="${txtc}">${(src.trKVA/1000).toFixed(1)} MVA</text>`;

    // Trafo to cable
    s+=`<line x1="${cx}" y1="${Y_TR_TOP+TR_H+14}" x2="${cx}" y2="${Y_SRC_CAB_TOP}" stroke="${strk}" stroke-width="1.5"/>`;

    // Cable box
    s+=`<rect x="${sx+10}" y="${Y_SRC_CAB_TOP}" width="${SRC_W-20}" height="${CAB_H}" rx="3" fill="${col}" stroke="${strk}" stroke-width="1.2" stroke-dasharray="4,2"/>`;
    s+=`<text x="${cx}" y="${Y_SRC_CAB_TOP+15}" text-anchor="middle" font-size="8" fill="${txtc}">Cable</text>`;

    // Cable to CPP bus
    s+=`<line x1="${cx}" y1="${Y_SRC_CAB_TOP+CAB_H}" x2="${cx}" y2="${Y_CPP}" stroke="${strk}" stroke-width="1.5"/>`;

    s+=`</g>`;
  });

  // CPP bus line
  const busLeft=srcStartX-20, busRight=srcStartX+totalSrcW+20;
  s+=`<line x1="${busLeft}" y1="${Y_CPP}" x2="${busRight}" y2="${Y_CPP}" stroke="${NS}" stroke-width="4"/>`;
  s+=`<text x="${busLeft+8}" y="${Y_CPP-8}" font-size="10" font-weight="700" fill="${NS}">CPP BUS (${g('baseKV')} kV)</text>`;
  // CPP bus RAG dot
  const cppDV=lastCalc?.mva?.final?.dv_cpp*100;
  if(cppDV!==undefined){
    const col = cppDV>10?'#DC2626':(cppDV>8?'#D97706':'#16A34A');
    s+=`<circle cx="${busRight-18}" cy="${Y_CPP-14}" r="7" fill="${col}" stroke="#fff" stroke-width="1.5"/>`;
    s+=`<text x="${busRight-18}" y="${Y_CPP-26}" text-anchor="middle" font-size="8" font-weight="700" fill="${NS}">ΔV ${f2(cppDV)}%</text>`;
  }

  // Downstream path — centred column
  const downX=TOTAL_W/2;
  let curY=Y_CPP;
  // Line down from CPP to first stage
  s+=`<line x1="${downX}" y1="${Y_CPP}" x2="${downX}" y2="${Y_DN_START}" stroke="${NS}" stroke-width="2.5"/>`;

  activeStages.forEach((st,i)=>{
    const topY=Y_DN_START + i*(DN_H+DN_GAP);
    const isTr=st.type==='Transformer';
    // Stage box
    if(isTr){
      // Two-winding transformer symbol — proper IEC overlap for magnetic coupling
      s+=`<circle cx="${downX-9}" cy="${topY+DN_H/2}" r="14" fill="${BG}" stroke="${NS}" stroke-width="1.5"/>`;
      s+=`<circle cx="${downX+9}" cy="${topY+DN_H/2}" r="14" fill="none" stroke="${NS}" stroke-width="1.5"/>`;
    } else {
      // Cable: dashed box
      s+=`<rect x="${downX-45}" y="${topY+6}" width="90" height="${DN_H-12}" rx="3" fill="${BG}" stroke="${NS}" stroke-width="1.5" stroke-dasharray="4,2"/>`;
      s+=`<text x="${downX}" y="${topY+DN_H/2+3}" text-anchor="middle" font-size="9" font-weight="700" fill="${NS}">CABLE</text>`;
    }
    // Right-side label
    const labelX=downX+70;
    s+=`<text x="${labelX}" y="${topY+DN_H/2-4}" font-size="10" font-weight="700" fill="${NS}">${isTr?'TRAFO':'Cable'} ${i+1}: ${st.name.substring(0,40)}</text>`;
    s+=`<text x="${labelX}" y="${topY+DN_H/2+9}" font-size="8.5" fill="#64748B">${isTr?(st.lenKVA/1000).toFixed(1)+' MVA, '+(st.Xval*100).toFixed(1)+'% X':(st.Rval).toFixed(3)+'+j'+(st.Xval).toFixed(3)+' Ω/km × '+st.lenKVA+'m / '+st.runsKVp+'R'}</text>`;

    // Load bus marker (horizontal dashed line to indicate bus)
    if(st.isLoadBus){
      s+=`<line x1="${downX-80}" y1="${topY+DN_H+10}" x2="${downX+80}" y2="${topY+DN_H+10}" stroke="${NS}" stroke-width="2.5" stroke-dasharray="6,3"/>`;
      s+=`<text x="${downX-85}" y="${topY+DN_H+7}" text-anchor="end" font-size="9" font-weight="700" fill="${NS}">LOAD BUS (${st.busKV} kV)</text>`;
      // Load bus RAG
      const loadDV=lastCalc?.mva?.final?.dv_load*100;
      if(loadDV!==undefined){
        const col=loadDV>10?'#DC2626':(loadDV>8?'#D97706':'#16A34A');
        s+=`<circle cx="${downX+90}" cy="${topY+DN_H+10}" r="6" fill="${col}" stroke="#fff" stroke-width="1.5"/>`;
        s+=`<text x="${downX+100}" y="${topY+DN_H+13}" font-size="8" font-weight="700" fill="${NS}">ΔV ${f2(loadDV)}%</text>`;
      }
    }

    // Line to next
    if(i<activeStages.length-1){
      s+=`<line x1="${downX}" y1="${topY+DN_H}" x2="${downX}" y2="${topY+DN_H+DN_GAP}" stroke="${NS}" stroke-width="2"/>`;
    } else {
      s+=`<line x1="${downX}" y1="${topY+DN_H}" x2="${downX}" y2="${Y_MOT-MOT_R}" stroke="${NS}" stroke-width="2"/>`;
    }
  });

  // Motor circle
  s+=`<circle cx="${downX}" cy="${Y_MOT}" r="${MOT_R}" fill="${MID}" stroke="${NS}" stroke-width="2"/>`;
  s+=`<text x="${downX}" y="${Y_MOT+5}" text-anchor="middle" font-size="14" font-weight="700" fill="${NS}">M</text>`;
  s+=`<text x="${downX}" y="${Y_MOT+MOT_R+13}" text-anchor="middle" font-size="9" font-weight="700" fill="${NS}">MOTOR — ${g('motorKW')} kW / ${g('motorKV')} kV</text>`;
  const motDV=lastCalc?.mva?.final?.dv_mot*100;
  if(motDV!==undefined){
    const col=motDV>20?'#DC2626':(motDV>16?'#D97706':'#16A34A');
    s+=`<circle cx="${downX+MOT_R+16}" cy="${Y_MOT}" r="7" fill="${col}" stroke="#fff" stroke-width="1.5"/>`;
    s+=`<text x="${downX+MOT_R+30}" y="${Y_MOT+4}" font-size="9" font-weight="700" fill="${NS}">ΔV ${f2(motDV)}%</text>`;
  }

  svg.innerHTML=s;
  svg.setAttribute('viewBox',`0 0 ${TOTAL_W} ${TH}`);
  svg.setAttribute('width',TOTAL_W);
  svg.setAttribute('height',TH);
}

/* ══════════════════════════════════════════════════════════════
   EXPORT TO EXCEL
══════════════════════════════════════════════════════════════ */
async function exportXlsx(){
  const btn=event.target;btn.disabled=true;btn.textContent='Building…';
  try{
    if(!window.XLSX){
      await new Promise((res,rej)=>{
        const sc=document.createElement('script');
        sc.src='https://cdnjs.cloudflare.com/ajax/libs/xlsx/0.18.5/xlsx.full.min.js';
        sc.onload=res;sc.onerror=rej;document.head.appendChild(sc);
      });
    }
    const wb=XLSX.utils.book_new();
    const {ctx,mva,rx}=lastCalc;

    // Sheet 1: Inputs
    const inp=[
      ['Parameter','Value','Unit'],
      ['Scenario',gs('scenName'),''],
      ['Project',gs('prjName'),''],
      ['Base MVA',ctx.bMVA,'MVA'],
      ['Base kV',ctx.bKV,'kV'],
      ['Base Impedance',ctx.bZ,'Ω'],
      ['Motor kW',g('motorKW'),'kW'],
      ['Motor kV',g('motorKV'),'kV'],
      ['Motor Efficiency',g('motorEff'),''],
      ['Motor Running PF',g('motorPF'),''],
      ['Starting Method',gs('startMethod'),''],
      ['Istart/IFL',g('startPU'),'p.u.'],
      ['Starting PF',g('startPF'),''],
      ['Starting kVA',ctx.sKVA,'kVA'],
      ['Starting kW',ctx.sKW,'kW'],
      ['Starting kVAR',ctx.sKVAR,'kVAR'],
      ['Pre-Load MW',g('preMW'),'MW'],
      ['Pre-Load PF',g('prePF'),''],
      ['Pre-Load kVA',ctx.pKVA,'kVA'],
    ];
    XLSX.utils.book_append_sheet(wb,XLSX.utils.aoa_to_sheet(inp),'Inputs');

    // Sheet 2: Sources
    const srcHdr=['ID','Status','MVA','kV','X″d','Trafo kVA','Trafo kV p','Trafo R%','Trafo X%','Cable R Ω','Cable X Ω','X_gen p.u.','R_tr p.u.','X_tr p.u.','R_cab p.u.','X_cab p.u.','R_tot','X_tot','|Z_tot|'];
    const srcRows=[srcHdr];
    sources.forEach((s,i)=>{
      const mD=mva.srcDetail[i], rD=rx.srcDetail[i];
      srcRows.push([s.id,s.status,s.mva,s.kv,s.xd,s.trKVA,s.trKVp,s.trRpct,s.trXpct,s.cabR,s.cabX,
        rD.Xg,rD.Rtr,rD.Xtr,rD.Rcb,rD.Xcb,rD.Rtot,rD.Xtot,mD.ztot]);
    });
    srcRows.push(['PARALLEL (RUNNING)','','','','','','','','','','','','','','','',rx.Req,rx.Xeq,mva.srcPar]);
    XLSX.utils.book_append_sheet(wb,XLSX.utils.aoa_to_sheet(srcRows),'Sources');

    // Sheet 3: R-X Stages
    const stgHdr=['#','Name','Type','Enabled','Load Bus?','Length/kVA','Runs/kV pri','Bus kV','R value','X value','R p.u.','X p.u.'];
    const stgRows=[stgHdr];
    stages.forEach((st,i)=>{
      stgRows.push([i+1,st.name,st.type,st.enabled?'Y':'N',st.isLoadBus?'Y':'N',st.lenKVA,st.runsKVp,st.busKV,st.Rval,st.Xval,null,null]);
    });
    stgRows.push(['TOTAL','','','','','','','','','',rx.totR,rx.totX]);
    XLSX.utils.book_append_sheet(wb,XLSX.utils.aoa_to_sheet(stgRows),'R-X Stages');

    // Sheet 4: Results
    const res=[
      ['Metric','MVA Method (%)','R-X Method (%)','Limit (%)','Status'],
      ['CPP Bus',mF2p(mva.final.dv_cpp),mF2p(rx.final.dv_cpp),10,ragTxt(Math.max(mva.final.dv_cpp,rx.final.dv_cpp)*100,10)],
      ['Load Bus',mF2p(mva.final.dv_load),mF2p(rx.final.dv_load),10,ragTxt(Math.max(mva.final.dv_load,rx.final.dv_load)*100,10)],
      ['Motor Terminal',mF2p(mva.final.dv_mot),mF2p(rx.final.dv_mot),20,ragTxt(Math.max(mva.final.dv_mot,rx.final.dv_mot)*100,20)],
    ];
    XLSX.utils.book_append_sheet(wb,XLSX.utils.aoa_to_sheet(res),'Results');

    // Sheet 5: Contingency table (Rev B)
    const contHdr=['Scenario','Running Sources','ΔV CPP (%)','ΔV Load (%)','ΔV Motor (%)','V Motor (p.u.)','CPP Limit','Load Limit','Motor Limit','V Min'];
    const contRows=[contHdr];
    const lim=lastCalc.lim||{cpp:10,load:10,mot:20,torque:0.80};
    // Base
    const baseR=_pureCalcRX(sources,stages,lastCalc.ctx);
    const nRunNow=sources.filter(s=>s.status==='RUNNING').length;
    contRows.push(['BASE CASE',nRunNow,
      +(baseR.final.dv_cpp*100).toFixed(2),+(baseR.final.dv_load*100).toFixed(2),
      +(baseR.final.dv_mot*100).toFixed(2),+(1-baseR.final.dv_mot).toFixed(3),
      lim.cpp,lim.load,lim.mot,lim.torque]);
    sources.forEach((s,i)=>{
      if(s.status!=='RUNNING') return;
      const sc=sources.map(x=>({...x}));sc[i].status='STOPPED';
      const r=_pureCalcRX(sc,stages,lastCalc.ctx);
      contRows.push([`Trip of ${s.id}`,nRunNow-1,
        +(r.final.dv_cpp*100).toFixed(2),+(r.final.dv_load*100).toFixed(2),
        +(r.final.dv_mot*100).toFixed(2),+(1-r.final.dv_mot).toFixed(3),
        lim.cpp,lim.load,lim.mot,lim.torque]);
    });
    XLSX.utils.book_append_sheet(wb,XLSX.utils.aoa_to_sheet(contRows),'Contingency');

    const buf=XLSX.write(wb,{bookType:'xlsx',type:'array'});
    const blob=new Blob([buf],{type:'application/vnd.openxmlformats-officedocument.spreadsheetml.sheet'});
    const a=document.createElement('a');
    a.href=URL.createObjectURL(blob);
    a.download=`VD_${gs('scenName').replace(/\s+/g,'_')}.xlsx`;
    a.click();URL.revokeObjectURL(a.href);
  }catch(e){alert('Excel export failed: '+e.message);}
  finally{btn.disabled=false;btn.textContent='Download Excel';}
}
function mF2p(v){return +(v*100).toFixed(2);}
function ragTxt(pct,lim){return pct>lim?'FAIL':(pct>lim*0.8?'MARGINAL':'PASS');}

/* ══════════════════════════════════════════════════════════════
   PRINT PREP
══════════════════════════════════════════════════════════════ */
window.onbeforeprint=()=>{
  document.getElementById('printHdr').style.display='block';
  document.getElementById('printScenName').textContent=gs('scenName');
  document.getElementById('printDate').textContent=new Date().toLocaleDateString('en-GB',{day:'2-digit',month:'short',year:'numeric'});
};
window.onafterprint=()=>{document.getElementById('printHdr').style.display='none';};

/* ══════════════════════════════════════════════════════════════
   LIVE CLOCK
══════════════════════════════════════════════════════════════ */
function updateClock(){
  const now=new Date();
  const days=['Sunday','Monday','Tuesday','Wednesday','Thursday','Friday','Saturday'];
  const months=['Jan','Feb','Mar','Apr','May','Jun','Jul','Aug','Sep','Oct','Nov','Dec'];
  const dd=String(now.getDate()).padStart(2,'0');
  const mm=months[now.getMonth()];
  const yy=now.getFullYear();
  const day=days[now.getDay()];
  const hh=String(now.getHours()).padStart(2,'0');
  const min=String(now.getMinutes()).padStart(2,'0');
  const tz=now.toLocaleTimeString('en',{timeZoneName:'short'}).split(' ').pop()||'';
  const dateEl=document.getElementById('hdrDate');
  const timeEl=document.getElementById('hdrTime');
  if(dateEl) dateEl.textContent=`${day}, ${dd} ${mm} ${yy}`;
  if(timeEl) timeEl.textContent=`${hh}:${min}  ${tz}`;
}

/* ══════════════════════════════════════════════════════════════
   INIT
══════════════════════════════════════════════════════════════ */
// Rev J — measure header height for sticky positioning
function updateHdrHeight(){
  const h = document.querySelector('.page-hdr');
  if(h){ document.documentElement.style.setProperty('--hdr-h', h.offsetHeight + 'px'); }
}
window.addEventListener('resize', updateHdrHeight);
loadFromLS();
rebuildSources();
rebuildStages();
calculate();
renderScenTabs();
if(typeof renderCableLibrary === "function") renderCableLibrary();
if(typeof installUnitClamps === "function") installUnitClamps();
updateHdrHeight();
updateClock();
setInterval(updateClock,30000);
installKeyboardNudges();
loadPanelVis();  // Rev I — restore saved panel visibility
loadMode();      // Rev K — restore Simple/Advanced mode (defaults to simple on first visit)
</script>

<!-- Rev W — Cable Library view (shown when Cable Library tab active) -->
<div class="vd-view" id="view-library" style="display:none">
  <div style="padding:12px 16px">
    <div class="card">
      <div class="card-hdr">Cable Library &mdash; IEC 60502-1 XLPE 90&deg;C three-core</div>
      <div class="card-body">
        <p style="color:var(--t2);font-size:12px;margin:0 0 10px">Resistance and reactance per unit length for medium-voltage XLPE insulated three-core cables at 90&deg;C conductor temperature per IEC 60502-1. Basic mode Cable R and X in Cards 5 and 7 read from this library based on the material and cross-section selected. Values apply to installations in free air or standard trefoil formation.</p>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px">
          <div>
            <table class="library-tbl" style="width:100%;border-collapse:collapse">
              <thead>
                <tr><th colspan="3" style="background:#B45309;color:#fff;padding:6px;font-size:12px;text-transform:uppercase;letter-spacing:.5px">Copper (Cu)</th></tr>
                <tr><th style="background:var(--n800);color:#fff;padding:5px 8px;font-size:11px">Size (mm&sup2;)</th><th style="background:var(--n800);color:#fff;padding:5px 8px;font-size:11px">R (&Omega;/km)</th><th style="background:var(--n800);color:#fff;padding:5px 8px;font-size:11px">X (&Omega;/km)</th></tr>
              </thead>
              <tbody id="cuTbody"></tbody>
            </table>
          </div>
          <div>
            <table class="library-tbl" style="width:100%;border-collapse:collapse">
              <thead>
                <tr><th colspan="3" style="background:#78350F;color:#fff;padding:6px;font-size:12px;text-transform:uppercase;letter-spacing:.5px">Aluminium (Al)</th></tr>
                <tr><th style="background:var(--n800);color:#fff;padding:5px 8px;font-size:11px">Size (mm&sup2;)</th><th style="background:var(--n800);color:#fff;padding:5px 8px;font-size:11px">R (&Omega;/km)</th><th style="background:var(--n800);color:#fff;padding:5px 8px;font-size:11px">X (&Omega;/km)</th></tr>
              </thead>
              <tbody id="alTbody"></tbody>
            </table>
          </div>
        </div>
        <p style="color:var(--t3);font-size:10.5px;margin:12px 0 0;font-style:italic">Reference: IEC 60502-1 "Power cables with extruded insulation and their accessories for rated voltages from 1 kV up to 30 kV" &mdash; Annex, nominal R and X at 90&deg;C. For single-core cables in flat or trefoil formation, X values vary by spacing &mdash; adjust manually in Advanced mode.</p>
      </div>
    </div>
  </div>
</div>

<!-- Rev W — Basis & Assumptions inline view (replaces modal) -->
<div class="vd-view" id="view-basis" style="display:none">
  <div style="padding:12px 16px">
    <div class="card">
      <div class="card-hdr">Basis &amp; Assumptions &mdash; Methodology</div>
      <div class="card-body" style="max-height:none;overflow:visible">
<h3>What this tool calculates</h3>
      <p>This tool computes the voltage drop at three points — the <b>CPP (generator) bus</b>, an intermediate <b>load bus</b> if present, and the <b>motor terminals</b> — during the starting of a single motor on a Captive Power Plant network. All three drops are expressed in percent of base voltage. The intent is to verify that the drop stays below engineering limits (so the motor can actually accelerate) and that the generators do not trip on reduced voltage during the start.</p>

      <h3>The two methods, and when each is right</h3>
      <p>The <b>MVA (|Z|) method</b> uses the scalar formula <code>ΔV = Step kVA × Z_total / Base kVA</code>, treating the whole network as a magnitude impedance. It is fast, intuitive, and reasonable when all network elements have similar X/R ratios. In reality, source impedance is dominated by generator subtransient reactance (almost pure X), while cables add significant R. When motor starting PF is low (0.2 for DOL) and pre-load PF is high (0.85), the scalar method can be inaccurate by a few percentage points.</p>
      <p>The <b>R-X method</b> uses the physically correct formula <code>ΔV ≈ P·R + Q·X</code>, separating real and reactive drop contributions. The source parallel is computed with complex-number arithmetic (admittance sum, then inverted). Cascaded downstream transformer stages are supported. For CPP motor starting studies this is the preferred method and the dashboard uses it alongside the MVA method for comparison.</p>

      <h3>The step load — motor only, as a phasor</h3>
      <p>During iteration, the "step kVA" that drives the drop equation is the motor's own apparent power as a phasor magnitude <code>√(P² + Q²)</code>, not the scalar difference between total and pre-load kVA. This matters because the pre-load power factor usually differs from the motor starting PF. Earlier versions of the common Excel calculation got this wrong — a frequent pitfall rectified in this tool.</p>

      <h3>Motor behaves as constant impedance at locked rotor</h3>
      <p>At the instant of start, the motor's rotor is stationary; it draws constant-impedance current. Its real and reactive power scale with <b>V²</b>, not V. If the voltage drops by 10%, the motor's kW and kVAR each drop by 19%. This self-limiting behaviour is why the iteration converges — if constant-power behaviour were assumed, large motors would appear to produce impossible voltage drops.</p>

      <h3>Iterative convergence</h3>
      <p>The calculation runs six iterations. In each one, the motor's demand is scaled by <code>(1 − ΔV_previous)²</code>, the resulting kVA is dropped through the network impedance, and a new ΔV is computed. The sequence converges in four to five iterations for well-behaved cases. For extreme cases (motor far too large for the network), the iteration oscillates, which is detected by the Design Capacity Finder's convergence guard and treated as "non-startable" rather than returning a bogus fixed point.</p>

      <h3>Sources — subtransient reactance only</h3>
      <p>Generator sources are modelled with their subtransient reactance <b>X″d</b> alone, representing the worst-case voltage dip in the first few cycles of the start. The transient (X′d) and steady-state (Xs) stages are not modelled; actual voltage recovery after AVR response will show less sustained drop. This conservative choice is standard for motor starting verification.</p>

      <h3>Downstream network</h3>
      <p>The path from CPP bus to motor terminals is modelled as a cascade of up to seven stages, each selectable as a cable or a transformer. Any stage can be flagged "load bus" so the tool reports the drop at that intermediate point. Cable impedances convert from Ω/km × length / runs to per-unit on the base impedance at the stage's own bus voltage. Transformer impedances use the standard conversion <code>Z_sys = Z_self × (MVA_base / MVA_rated) × (kV_rated / kV_base)²</code>, with the voltage ratio correction that is commonly missed.</p>

      <h3>Torque adequacy</h3>
      <p>During a reduced-voltage start, the motor's accelerating torque scales approximately with V². Industry practice sets a minimum voltage of around <b>0.80 p.u.</b> at motor terminals so that developed torque exceeds load torque throughout the acceleration curve. The tool checks V_motor = 1 − ΔV_motor against this threshold and flags cases where it falls short.</p>

      <h3>Pre-load during start</h3>
      <p>The pre-load at CPP bus is assumed to behave as constant-impedance during the voltage dip — a reasonable approximation for industrial loads dominated by motors. Its kW and kVAR are not iterated explicitly; its effect on steady-state voltage before the start is assumed to leave V ≈ 1.0 p.u. under AVR regulation.</p>

      <h3>N-1 contingency</h3>
      <p>The tool simulates the loss of each currently-running source in turn and reports the voltage drops that would result. If any contingency breaches a limit, a warning banner appears recommending that motor starting be sequenced after confirming all sources are available. This is often the binding operational constraint even when the base case is comfortable.</p>

      <h3>Standards and limits</h3>
      <p>The tool ships with three preset limit sets. <b>IEC 60909</b>: 10%/10%/20% at CPP/Load/Motor plus V ≥ 0.80 p.u. <b>IEEE 141 Red Book</b>: 5%/7%/15% plus V ≥ 0.85 p.u. <b>NEMA MG-1</b>: 8%/10%/20% plus V ≥ 0.80 p.u. All four values are user-editable to accommodate project-specific requirements or company standards. The warning (amber) threshold is automatically computed at 80% of the fail limit.</p>

      <h3>Cable R and X — from standard tables</h3>
      <p>In Basic mode the user does not enter cable R and X directly. Instead the user selects <b>Cable Type</b> (XLPE, PVC or EPR), <b>Cores</b> (3-core or single-cores in trefoil), <b>Conductor Material</b> (Copper or Aluminium), <b>Cross-section</b> from standard sizes (25 to 630 mm²), <b>Length</b> and <b>Number of runs</b>. The tool looks up base resistance and reactance from a built-in library based on <b>IEC 60502-1</b> for XLPE-insulated three-core cables at 90 °C conductor temperature. Correction factors are then applied for the chosen type and cores: PVC-insulated cables see R multiplied by 0.85 (lower conductor temperature at 70 °C), EPR identical to XLPE at 90 °C, and single-cores in trefoil see X multiplied by 1.15 because the geometric mean distance between phase conductors is larger than for a packaged three-core cable. Typical values at common sizes: Cu 240 mm² = 0.098 Ω/km R, 0.072 Ω/km X at XLPE 90 °C; Al 240 mm² = 0.161 Ω/km R, 0.072 Ω/km X. The computed R and X are shown as an auto-note below each cable card so the engineer sees exactly what values the calculation uses. In Advanced mode the user retains direct R and X entry via the Downstream Stages card for cables outside the standard library (choose Custom as material).</p>

      <h3>Transformer X/R ratio — typical values and manual override</h3>
      <p>In Basic mode the user does not enter R% directly. Instead the user enters only impedance Z% and the tool derives R% and X% from Z and a <b>typical X/R ratio by rating</b> per IS 2026 / IEC 60076: under 0.5 MVA → X/R = 2.5; 0.5 to 2.5 MVA → 5; 2.5 to 10 MVA → 8; 10 to 50 MVA → 12; above 50 MVA → 18. From Z% and X/R, the tool back-solves R% = Z%/√(1+(X/R)²) and X% = (X/R)·R%. The X/R, R% and X% actually used are shown in the auto-note. A user who has a specific test certificate or manufacturer data can switch the X/R source to <b>Manual</b> and enter the actual value; the tool then uses that for the decomposition instead of the typical.</p>

      <h3>Permissible voltage drop limits — presets and manual override</h3>
      <p>In Basic mode the default limits are <b>IEC 60909</b>: 10% at CPP bus, 10% at Load bus, 20% at motor terminals, and minimum V<sub>mot</sub> ≥ 0.80 p.u. for torque adequacy. For projects that follow <b>IEEE 141 (Red Book)</b> the typical limits are tighter at 5% / 7% / 15% and V<sub>mot</sub> ≥ 0.85 p.u. For <b>NEMA MG-1</b>, 8% / 10% / 20% and V<sub>mot</sub> ≥ 0.80 p.u. The user can switch the Permissible Voltage Drops source to <b>Manual</b> in Card 7 and enter any set of four values appropriate to the project standard or client specification. In Advanced mode all limits are user-editable through the Permissible Limits sidebar card.</p>

      <h3>Why MVA and R-X methods give different results</h3>
      <p>The <b>MVA method</b> is a quick first-pass approximation: it treats all source and path impedances as pure reactance (ignoring resistance) and computes the voltage drop as roughly ΔV ≈ step-kVA / short-circuit-MVA at the bus. This works well for stiff grids with mostly inductive impedance (large transformers, short cables) where resistance is a small fraction of total impedance. The <b>R-X method</b> uses proper complex phasor arithmetic — each impedance is a complex number Z = R + jX, each current is a complex phasor, and the voltage drop is ΔV = Re[I* × Z], the projection of the voltage phasor onto the pre-start operating-point voltage. This correctly accounts for the resistance in long cables and for the phase relationship between current and impedance.</p>
      <p>The two methods converge for networks dominated by large transformers (high X/R ratios, say above 10). They diverge whenever cables carry a significant fraction of the total impedance — long low-voltage cables, aluminium conductors, or large cross-sections where R / X approaches 1 — because the MVA method's assumption of pure reactance breaks down. For a motor on a long cable supplied by a modest source, the R-X method typically shows a larger voltage drop than MVA by 10 % to 30 %, because resistance adds to total impedance magnitude on top of reactance. The R-X number is physically correct; the MVA number is a conservative short-hand that becomes optimistic (under-reports drop) as cables dominate. The tool defaults to R-X Method; switch to MVA Method only when you need a quick sanity check against hand calculations or legacy reports that used the MVA shortcut.</p>

      <h3>Per-unit voltage correction — multi-voltage topologies</h3>
      <p>From Rev S the engine no longer applies the extraneous (kV_rated / kV_base)² correction to generator and transformer impedances. In single-voltage downstream networks (where the Load bus matches the CPP bus voltage) this correction was always ≈ 1 and had no practical effect. In multi-voltage networks (for example a 34.5 kV CPP stepping down through a Load transformer to an 11 kV Load bus) the correction was spuriously small, dividing transformer impedance by the voltage ratio squared and under-reporting voltage drops by nearly an order of magnitude. The corrected formula Z_pu(system) = Z%_self × (MVA_base / MVA_rated) is physically correct across voltage levels because transformer turn ratios cancel voltage squared terms in a properly chosen per-unit system.</p>

      <h3>What this tool does NOT model</h3>
      <p>Dynamic motor speed-time behaviour (acceleration curve, run-up time), AVR response and voltage recovery after start, protection relay operation during the dip, harmonic effects of soft-starters or VFDs on waveform quality, transformer tap position effects, and generator governor response are all out of scope. For those, a dedicated time-domain simulator (ETAP, DIgSILENT, PSS/E) is appropriate.</p>

      <h3>Verification against the rectified Excel</h3>
      <p>For a reference case of a 3000 kW motor at 11 kV with three 48 MVA generators running and 84 MW pre-load (DOL start, IEC limits), the tool returns 5.01% at CPP bus, 9.04% at load bus, 10.33% at motor terminal, with V_motor = 0.897 p.u. — matching the hand-calculated phasor-method result within rounding. Common Excel calculations differ because of three recurring errors: scalar step load (should be phasor), linear V scaling (should be V²), and missing (kV_rated/kV_base)² ratio in per-unit conversion. All three are handled correctly here.</p>
      </div>
    </div>
  </div>
</div>
</body>
</html>
